//Input feeder information for Taxonomy Feeders with different cases.
//Started on 10/21/09. This version created 21-Nov-2016 14:27:52.
// This version was created to perform FY11 Department of Energy
// analysis on the benefits of the SGIG grant projects.

clock {
     timezone MST+7MDT;
     starttime '2020-08-03 00:00:00';
     stoptime '2020-08-04 00:00:00';
}

#include "appliance_schedules.glm";
#include "water_and_setpoint_schedule_v5.glm";
#include "commercial_schedules.glm";
//#define stylesheet=http://gridlab-d.svn.sourceforge.net/viewvc/gridlab-d/trunk/core/gridlabd-2_0
#set minimum_timestep=1;
#set profiler=1;
#set relax_naming_rules=1;

module tape {
    flush_interval -1;
}
module climate;
module residential {
     implicit_enduses NONE;
};
module powerflow {
     solver_method NR;
     NR_iteration_limit 50;
};

class player {
     double value;
};

module market;
module connection;

class auction {
     double current_price_mean_24h;
     double current_price_stdev_24h;
};

object auction {
     name Market_1;
     period 300;
     special_mode BUYERS_ONLY;
     unit kW;
     init_price 12.0;
     init_stdev 0.05;
     fixed_price 12.0;
	 warmup 0;
}

//object fncs_msg {
//	name DistributionSim_B2_R_2_3;
//	parent Market_1;
//	option "transport:hostname localhost, port 5570";
//	publish "commit:network_node.distribution_load -> totalLoad";
//	subscribe "precommit:network_node.positive_sequence_voltage <- TransmissionSim/B2Voltage";
//	subscribe "precommit:Market_1.fixed_price <- MarketSim/LMP/B2";
//}

object helics_msg {
    name DistributionSim_B2_R_2_3;
    parent Market_1;
    configure DistributionSim_B2_R_2_3.json;
}

object climate {
     name "AZ-Phoenix";
     tmyfile "AZ-Phoenix.tmy3";
     interpolate QUADRATIC;
};

//Configurations

object regulator_configuration {     
      name regulator_configuration_786;     
      name feeder_reg_cfg;     
      Control OUTPUT_VOLTAGE;     
      band_center 7500.0;     
      band_width 120;     
      connect_type WYE_WYE;     
      time_delay 30;     
      raise_taps 16;     
      lower_taps 16;     
      regulation 0.10;     
      tap_pos_A 0;     
      tap_pos_B 0;     
      tap_pos_C 0;     
}       

object line_configuration {     
      name line_configuration_21;     
      conductor_B overhead_line_conductor_2;     
      conductor_N overhead_line_conductor_2;     
      spacing line_spacing_16;     
}       

object line_configuration {     
      name line_configuration_22;     
      conductor_A overhead_line_conductor_3;     
      conductor_B overhead_line_conductor_3;     
      conductor_C overhead_line_conductor_3;     
      conductor_N overhead_line_conductor_3;     
      spacing line_spacing_17;     
}       

object line_configuration {     
      name line_configuration_23;     
      conductor_A overhead_line_conductor_2;     
      conductor_B overhead_line_conductor_2;     
      conductor_C overhead_line_conductor_2;     
      conductor_N overhead_line_conductor_2;     
      spacing line_spacing_17;     
}       

object line_configuration {     
      name line_configuration_24;     
      conductor_A overhead_line_conductor_2;     
      conductor_N overhead_line_conductor_2;     
      spacing line_spacing_18;     
}       

object line_configuration {     
      name line_configuration_25;     
      conductor_B overhead_line_conductor_4;     
      conductor_N overhead_line_conductor_4;     
      spacing line_spacing_16;     
}       

object line_configuration {     
      name line_configuration_26;     
      conductor_B overhead_line_conductor_5;     
      conductor_N overhead_line_conductor_5;     
      spacing line_spacing_16;     
}       

object line_configuration {     
      name line_configuration_27;     
      conductor_A overhead_line_conductor_3;     
      conductor_N overhead_line_conductor_3;     
      spacing line_spacing_18;     
}       

object line_configuration {     
      name line_configuration_28;     
      conductor_A overhead_line_conductor_3;     
      conductor_B overhead_line_conductor_3;     
      conductor_N overhead_line_conductor_3;     
      spacing line_spacing_19;     
}       

object line_configuration {     
      name line_configuration_29;     
      conductor_A overhead_line_conductor_3;     
      conductor_N overhead_line_conductor_3;     
      spacing line_spacing_18;     
}       

object line_configuration {     
      name line_configuration_30;     
      conductor_A overhead_line_conductor_5;     
      conductor_B overhead_line_conductor_5;     
      conductor_C overhead_line_conductor_5;     
      conductor_N overhead_line_conductor_5;     
      spacing line_spacing_17;     
}       

object line_configuration {     
      name line_configuration_31;     
      conductor_B overhead_line_conductor_6;     
      conductor_N overhead_line_conductor_6;     
      spacing line_spacing_16;     
}       

object line_configuration {     
      name line_configuration_32;     
      conductor_A overhead_line_conductor_3;     
      conductor_B overhead_line_conductor_3;     
      conductor_C overhead_line_conductor_3;     
      conductor_N overhead_line_conductor_3;     
      spacing line_spacing_17;     
}       

object line_configuration {     
      name line_configuration_33;     
      conductor_C overhead_line_conductor_7;     
      conductor_N overhead_line_conductor_7;     
      spacing line_spacing_20;     
}       

object line_configuration {     
      name line_configuration_34;     
      conductor_A overhead_line_conductor_6;     
      conductor_B overhead_line_conductor_6;     
      conductor_C overhead_line_conductor_6;     
      conductor_N overhead_line_conductor_6;     
      spacing line_spacing_17;     
}       

object line_configuration {     
      name line_configuration_35;     
      conductor_A overhead_line_conductor_8;     
      conductor_B overhead_line_conductor_8;     
      conductor_C overhead_line_conductor_8;     
      conductor_N overhead_line_conductor_8;     
      spacing line_spacing_17;     
}       

object line_configuration {     
      name line_configuration_36;     
      conductor_A overhead_line_conductor_9;     
      conductor_B overhead_line_conductor_9;     
      conductor_C overhead_line_conductor_9;     
      conductor_N overhead_line_conductor_9;     
      spacing line_spacing_17;     
}       

object line_configuration {     
      name line_configuration_37;     
      conductor_A overhead_line_conductor_3;     
      conductor_B overhead_line_conductor_3;     
      conductor_C overhead_line_conductor_3;     
      conductor_N overhead_line_conductor_3;     
      spacing line_spacing_17;     
}       

object line_configuration {     
      name line_configuration_38;     
      conductor_C underground_line_conductor_10;     
      conductor_N underground_line_conductor_10;     
      spacing line_spacing_20;     
}       

object line_configuration {     
      name line_configuration_39;     
      conductor_A underground_line_conductor_10;     
      conductor_B underground_line_conductor_10;     
      conductor_C underground_line_conductor_10;     
      conductor_N underground_line_conductor_10;     
      spacing line_spacing_17;     
}       

object line_configuration {     
      name line_configuration_40;     
      conductor_A underground_line_conductor_10;     
      conductor_N underground_line_conductor_10;     
      spacing line_spacing_18;     
}       

object line_configuration {     
      name line_configuration_41;     
      conductor_A underground_line_conductor_11;     
      conductor_B underground_line_conductor_11;     
      conductor_C underground_line_conductor_11;     
      conductor_N underground_line_conductor_11;     
      spacing line_spacing_17;     
}       

object line_configuration {     
      name line_configuration_42;     
      conductor_A underground_line_conductor_12;     
      conductor_B underground_line_conductor_12;     
      conductor_C underground_line_conductor_12;     
      conductor_N underground_line_conductor_12;     
      spacing line_spacing_17;     
}       

object line_configuration {     
      name line_configuration_43;     
      conductor_A underground_line_conductor_13;     
      conductor_B underground_line_conductor_13;     
      conductor_C underground_line_conductor_13;     
      conductor_N underground_line_conductor_13;     
      spacing line_spacing_17;     
}       

object line_configuration {     
      name line_configuration_44;     
      conductor_B underground_line_conductor_10;     
      conductor_N underground_line_conductor_10;     
      spacing line_spacing_16;     
}       

object line_configuration {     
      name line_configuration_45;     
      conductor_C underground_line_conductor_11;     
      conductor_N underground_line_conductor_11;     
      spacing line_spacing_20;     
}       

object line_configuration {     
      name line_configuration_46;     
      conductor_A overhead_line_conductor_14;     
      conductor_B overhead_line_conductor_14;     
      conductor_C overhead_line_conductor_14;     
      conductor_N overhead_line_conductor_14;     
      spacing line_spacing_17;     
}       

object line_configuration {     
      name line_configuration_47;     
      conductor_B overhead_line_conductor_14;     
      conductor_N overhead_line_conductor_14;     
      spacing line_spacing_16;     
}       

object line_spacing {     
      name line_spacing_16;     
      distance_BN 36.0 in;    
}       

object line_spacing {     
      name line_spacing_17;     
      distance_AB 48.0 in;    
      distance_BC 48.0 in;    
      distance_AC 48.0 in;    
      distance_AN 36.0 in;    
      distance_BN 36.0 in;    
      distance_CN 36.0 in;    
}       

object line_spacing {     
      name line_spacing_18;     
      distance_AN 36.0 in;    
}       

object line_spacing {     
      name line_spacing_19;     
      distance_AB 48.0 in;    
      distance_AN 36.0 in;    
      distance_BN 36.0 in;    
}       

object line_spacing {     
      name line_spacing_20;     
      distance_CN 36.0 in;    
}       

object overhead_line_conductor {     
      name overhead_line_conductor_2;     
      //name 123.3 AAAC;    
      rating.summer.continuous 256.0;     
      geometric_mean_radius 0.01200 ft;    
      resistance 0.16600;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_3;     
      //name 559.5 AAAC;    
      rating.summer.continuous 663.0;     
      geometric_mean_radius 0.02710 ft;    
      resistance 0.03690;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_4;     
      //name 4 CW;    
      rating.summer.continuous 180.0;     
      geometric_mean_radius 0.00340 ft;    
      resistance 0.28600;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_5;     
      //name 4 CU;    
      rating.summer.continuous 149.0;     
      geometric_mean_radius 0.00663 ft;    
      resistance 1.50000;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_6;     
      //name 1/0 AAAC;    
      rating.summer.continuous 266.0;     
      geometric_mean_radius 0.01142 ft;    
      resistance 0.95300;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_7;     
      //name 2 CU;    
      rating.summer.continuous 204.0;     
      geometric_mean_radius 0.00836 ft;    
      resistance 0.94500;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_8;     
      //name 312.8 AAAC;    
      rating.summer.continuous 460.0;     
      geometric_mean_radius 0.02020 ft;    
      resistance 0.06570;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_9;     
      //name 336.4 AAC;    
      rating.summer.continuous 443.0;     
      geometric_mean_radius 0.02270 ft;    
      resistance 0.05230;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_14;     
      //name 556.5 AAC;    
      rating.summer.continuous 605.0;     
      geometric_mean_radius 0.02920 ft;    
      resistance 0.03180;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_15;     
      //name Busbar;     
      rating.summer.continuous 600.0;     
      geometric_mean_radius 0.00801 ft;    
      resistance 0.30590;     
}       

object transformer_configuration {     
      name transformer_configuration_438;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 15.0;     
      powerB_rating 15.0;     
      resistance 0.00667;     
      reactance 0.03333;     
      shunt_impedance 318.750+333.355j;     
}       

object transformer_configuration {     
      name transformer_configuration_439;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 15.0;     
      powerA_rating 15.0;     
      resistance 0.00667;     
      reactance 0.03333;     
      shunt_impedance 318.750+304.680j;     
}       

object transformer_configuration {     
      name transformer_configuration_440;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 25.0;     
      powerA_rating 25.0;     
      resistance 0.00400;     
      reactance 0.02000;     
      shunt_impedance 339.610+303.783j;     
}       

object transformer_configuration {     
      name transformer_configuration_441;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 5.0;     
      powerB_rating 5.0;     
      resistance 0.01;     
      reactance 0.05;     
      shunt_impedance 297.890+293.255j;     
}       

object transformer_configuration {     
      name transformer_configuration_442;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 25.0;     
      powerB_rating 25.0;     
      resistance 0.00400;     
      reactance 0.02000;     
      shunt_impedance 339.610+343.996j;     
}       

object transformer_configuration {     
      name transformer_configuration_443;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 10.0;     
      powerB_rating 10.0;     
      resistance 0.01;     
      reactance 0.05;     
      shunt_impedance 308.320+324.027j;     
}       

object transformer_configuration {     
      name transformer_configuration_444;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 75.0;     
      powerA_rating 25.0;     
      powerB_rating 25.0;     
      powerC_rating 25.0;     
      resistance 0.00133;     
      reactance 0.00667;     
      shunt_impedance 443.910+442.573j;     
}       

object transformer_configuration {     
      name transformer_configuration_445;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 50.0;     
      powerA_rating 25.0;     
      powerB_rating 25.0;     
      resistance 0.00200;     
      reactance 0.01000;     
      shunt_impedance 391.760+373.842j;     
}       

object transformer_configuration {     
      name transformer_configuration_446;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 5.0;     
      powerA_rating 5.0;     
      resistance 0.01;     
      reactance 0.05;     
      shunt_impedance 297.890+315.654j;     
}       

object transformer_configuration {     
      name transformer_configuration_447;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 45.0;     
      powerA_rating 15.0;     
      powerB_rating 15.0;     
      powerC_rating 15.0;     
      resistance 0.00222;     
      reactance 0.01111;     
      shunt_impedance 381.330+377.001j;     
}       

object transformer_configuration {     
      name transformer_configuration_448;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 150.0;     
      powerA_rating 50.0;     
      powerB_rating 50.0;     
      powerC_rating 50.0;     
      resistance 0.00067;     
      reactance 0.00333;     
      shunt_impedance 600.360+648.811j;     
}       

object transformer_configuration {     
      name transformer_configuration_449;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 25.0;     
      powerC_rating 25.0;     
      resistance 0.00400;     
      reactance 0.02000;     
      shunt_impedance 339.610+336.560j;     
}       

object transformer_configuration {     
      name transformer_configuration_450;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 300.0;     
      powerA_rating 100.0;     
      powerB_rating 100.0;     
      powerC_rating 100.0;     
      resistance 0.00033;     
      reactance 0.00167;     
      shunt_impedance 913.260+912.685j;     
}       

object transformer_configuration {     
      name transformer_configuration_451;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 1012.5;     
      powerA_rating 337.5;     
      powerB_rating 337.5;     
      powerC_rating 337.5;     
      resistance 0.00010;     
      reactance 0.00049;     
      shunt_impedance 2399.535+2377.493j;     
}       

object transformer_configuration {     
      name transformer_configuration_452;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 15.0;     
      powerC_rating 15.0;     
      resistance 0.00667;     
      reactance 0.03333;     
      shunt_impedance 318.750+289.386j;     
}       

object transformer_configuration {     
      name transformer_configuration_453;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 525.0;     
      powerA_rating 175.0;     
      powerB_rating 175.0;     
      powerC_rating 175.0;     
      resistance 0.00019;     
      reactance 0.00095;     
      shunt_impedance 1382.610+1254.449j;     
}       

object transformer_configuration {     
      name transformer_configuration_454;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 10.0;     
      powerA_rating 0.0;     
      powerB_rating 0.0;     
      powerC_rating 10.0;     
      resistance 0.01;     
      reactance 0.05;     
      shunt_impedance 308.320+278.684j;     
}       

object transformer_configuration {     
      name transformer_configuration_455;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 1500.0;     
      powerA_rating 500.0;     
      powerB_rating 500.0;     
      powerC_rating 500.0;     
      resistance 0.00007;     
      reactance 0.00033;     
      shunt_impedance 3416.460+4026.240j;     
}       

object transformer_configuration {     
      name transformer_configuration_456;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12470.000 V;    
      secondary_voltage 480 V;    
      power_rating 750.0;     
      powerA_rating 250.0;     
      powerB_rating 250.0;     
      powerC_rating 250.0;     
      resistance 0.00013;     
      reactance 0.00067;     
      shunt_impedance 1851.960+1814.886j;     
}       

object triplex_line_conductor {     
      name triplex_4/0 AA;    
      resistance 0.48;     
      geometric_mean_radius 0.0158;     
}       

object triplex_line_configuration {     
      name triplex_line_configuration_1;     
      conductor_1 triplex_4/0 AA;    
      conductor_2 triplex_4/0 AA;    
      conductor_N triplex_4/0 AA;    
      insulation_thickness 0.08;     
      diameter 0.522;     
}       

object underground_line_conductor {     
      name underground_line_conductor_10;     
      //name 1/0 AAC (Conc);   
      rating.summer.continuous 142.0;     
      outer_diameter 1.27;     
      conductor_gmr 0.01142 ft;    
      conductor_diameter 0.362;     
      conductor_resistance 0.88704;     
      neutral_gmr 0.0489686771417213 ft;    
      neutral_resistance 13.86528;     
      neutral_diameter 0.0641;     
      neutral_strands 16.0;     
      shield_gmr 0.00;     
      shield_resistance 0.00;     
}       

object underground_line_conductor {     
      name underground_line_conductor_11;     
      //name 2 AL (Conc);   
      rating.summer.continuous 112.0;     
      outer_diameter 1.09;     
      conductor_gmr 0.0088 ft;    
      conductor_diameter 0.292;     
      conductor_resistance 1.38336;     
      neutral_gmr 0.0348162687755351 ft;    
      neutral_resistance 13.5696;     
      neutral_diameter 0.0641;     
      neutral_strands 6.0;     
      shield_gmr 0.00;     
      shield_resistance 0.00;     
}       

object underground_line_conductor {     
      name underground_line_conductor_12;     
      //name 4/0 AAC (Conc);   
      rating.summer.continuous 214.0;     
      outer_diameter 1.32;     
      conductor_gmr 0.0177 ft;    
      conductor_diameter 0.528;     
      conductor_resistance 0.433488;     
      neutral_gmr 0.0485380344339232 ft;    
      neutral_resistance 13.5696;     
      neutral_diameter 0.0641;     
      neutral_strands 11.0;     
      shield_gmr 0.00;     
      shield_resistance 0.00;     
}       

object underground_line_conductor {     
      name underground_line_conductor_13;     
      //name 1000 AAC (Tape);   
      rating.summer.continuous 775.0;     
      outer_diameter 1.87;     
      conductor_gmr 0.0371 ft;    
      conductor_diameter 1.15;     
      conductor_resistance 0.0222;     
      neutral_gmr 0.0732739718442675 ft;    
      neutral_resistance 0.05;     
      neutral_diameter 0.102;     
      neutral_strands 20.0;     
      shield_gmr 0.00;     
      shield_resistance 0.00;     
}       

object transformer_configuration {
     name trans_config_to_feeder;
     connect_type WYE_WYE;
     install_type PADMOUNT;
     primary_voltage 132790.562;
     secondary_voltage 7200.0;
     power_rating 5.1 MVA;
     impedance 0.00033+0.0022j;
}

//Start actual feeder

object substation {
     bustype SWING;
     name network_node;
     phases ABCN;
     reference_phase PHASE_A;
     positive_sequence_voltage 132790.562+0.0j;
     nominal_voltage 132790.562;
}

object transformer {
     name substation_transformer;
     from network_node;
     to R3-12-47-2_node_267;
     phases ABCN;
     configuration trans_config_to_feeder;
}
       
object regulator {     
      name R3-12-47-2_reg_1;     
      from R3-12-47-2_node_267;     
      to R3-12-47-2_meter_63;     
      phases ABCN;     
      configuration feeder_reg_cfg;     
}       
object fuse {     
      name R3-12-47-2_fuse_1;     
      phases ABCN;     
      from R3-12-47-2_node_105;     
      to R3-12-47-2_node_88;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_2;     
      phases ABCN;     
      from R3-12-47-2_node_88;     
      to R3-12-47-2_node_87;     
      current_limit 50000;// 200;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_3;     
      phases BN;     
      from R3-12-47-2_node_196;     
      to R3-12-47-2_node_90;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_4;     
      phases ABCN;     
      from R3-12-47-2_node_201;     
      to R3-12-47-2_node_81;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_5;     
      phases ABCN;     
      from R3-12-47-2_node_202;     
      to R3-12-47-2_node_82;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_6;     
      phases ABCN;     
      from R3-12-47-2_node_227;     
      to R3-12-47-2_node_84;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_7;     
      phases BN;     
      from R3-12-47-2_node_217;     
      to R3-12-47-2_node_95;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_8;     
      phases ABCN;     
      from R3-12-47-2_node_198;     
      to R3-12-47-2_node_91;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_9;     
      phases ABCN;     
      from R3-12-47-2_node_198;     
      to R3-12-47-2_node_83;     
      current_limit 50000;// 80;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_10;     
      phases ABCN;     
      from R3-12-47-2_node_209;     
      to R3-12-47-2_node_85;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_11;     
      phases ABCN;     
      from R3-12-47-2_node_211;     
      to R3-12-47-2_node_93;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_12;     
      phases ABCN;     
      from R3-12-47-2_node_184;     
      to R3-12-47-2_node_89;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_13;     
      phases ABCN;     
      from R3-12-47-2_node_210;     
      to R3-12-47-2_node_92;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_14;     
      phases ABCN;     
      from R3-12-47-2_node_213;     
      to R3-12-47-2_node_94;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_15;     
      phases ABCN;     
      from R3-12-47-2_node_215;     
      to R3-12-47-2_node_86;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_16;     
      phases BN;     
      from R3-12-47-2_node_115;     
      to R3-12-47-2_node_80;     
      current_limit 50000;// 118;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_17;     
      phases ABCN;     
      from R3-12-47-2_node_128;     
      to R3-12-47-2_node_73;     
      current_limit 50000;// 300;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_18;     
      phases ABCN;     
      from R3-12-47-2_node_3;     
      to R3-12-47-2_node_78;     
      current_limit 50000;// 90;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_19;     
      phases ABCN;     
      from R3-12-47-2_node_2;     
      to R3-12-47-2_node_79;     
      current_limit 50000;// 18;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_20;     
      phases ABCN;     
      from R3-12-47-2_node_6;     
      to R3-12-47-2_node_72;     
      current_limit 50000;// 300;    
      status CLOSED;     
}       
object fuse {     
      name R3-12-47-2_fuse_21;     
      phases ABCN;     
      from R3-12-47-2_node_8;     
      to R3-12-47-2_node_76;     
      current_limit 50000;// 300;    
      status CLOSED;     
}       

object node {
      name R3-12-47-2_load_1;     
      parent R3-12-47-2_meter_1;     
      phases BN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_2;     
      parent R3-12-47-2_meter_2;     
      phases AN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_3;     
      parent R3-12-47-2_meter_3;     
      phases AN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_4;     
      parent R3-12-47-2_meter_4;     
      phases BN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_5;     
      parent R3-12-47-2_meter_5;     
      phases BN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_6;     
      parent R3-12-47-2_meter_6;     
      phases AN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_7;     
      parent R3-12-47-2_meter_7;     
      phases AN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_8;     
      parent R3-12-47-2_meter_8;     
      phases BN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_9;     
      parent R3-12-47-2_meter_9;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_10;     
      parent R3-12-47-2_meter_10;     
      phases ABN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_11;     
      parent R3-12-47-2_meter_11;     
      phases AN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_12;     
      parent R3-12-47-2_meter_12;     
      phases ABN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_13;     
      parent R3-12-47-2_meter_13;     
      phases AN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_14;     
      parent R3-12-47-2_meter_14;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_15;     
      parent R3-12-47-2_meter_15;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_16;     
      parent R3-12-47-2_meter_16;     
      phases BN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_17;     
      parent R3-12-47-2_meter_17;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_18;     
      parent R3-12-47-2_meter_18;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_19;     
      parent R3-12-47-2_meter_19;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_20;     
      parent R3-12-47-2_meter_20;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_21;     
      parent R3-12-47-2_meter_21;     
      phases BN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_22;     
      parent R3-12-47-2_meter_22;     
      phases CN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_23;     
      parent R3-12-47-2_meter_23;     
      phases CN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_24;     
      parent R3-12-47-2_meter_24;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_25;     
      parent R3-12-47-2_meter_25;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_26;     
      parent R3-12-47-2_meter_26;     
      phases AN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_27;     
      parent R3-12-47-2_meter_27;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_28;     
      parent R3-12-47-2_meter_28;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_29;     
      parent R3-12-47-2_meter_29;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_30;     
      parent R3-12-47-2_meter_30;     
      phases AN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_31;     
      parent R3-12-47-2_meter_31;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_32;     
      parent R3-12-47-2_meter_32;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_33;     
      parent R3-12-47-2_meter_33;     
      phases AN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_34;     
      parent R3-12-47-2_meter_34;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_35;     
      parent R3-12-47-2_meter_35;     
      phases CN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_36;     
      parent R3-12-47-2_meter_36;     
      phases CN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_37;     
      parent R3-12-47-2_meter_37;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_38;     
      parent R3-12-47-2_meter_38;     
      phases BN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_39;     
      parent R3-12-47-2_meter_39;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_40;     
      parent R3-12-47-2_meter_40;     
      phases BN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_41;     
      parent R3-12-47-2_meter_41;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_42;     
      parent R3-12-47-2_meter_42;     
      phases BN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_43;     
      parent R3-12-47-2_meter_43;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_44;     
      parent R3-12-47-2_meter_44;     
      phases BN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_45;     
      parent R3-12-47-2_meter_45;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_46;     
      parent R3-12-47-2_meter_46;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_47;     
      parent R3-12-47-2_meter_47;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_48;     
      parent R3-12-47-2_meter_48;     
      phases AN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_49;     
      parent R3-12-47-2_meter_49;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_50;     
      parent R3-12-47-2_meter_50;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_51;     
      parent R3-12-47-2_meter_51;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_52;     
      parent R3-12-47-2_meter_52;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_53;     
      parent R3-12-47-2_meter_53;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_54;     
      parent R3-12-47-2_meter_54;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_55;     
      parent R3-12-47-2_meter_55;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_56;     
      parent R3-12-47-2_meter_56;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_57;     
      parent R3-12-47-2_meter_57;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_58;     
      parent R3-12-47-2_meter_58;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_59;     
      parent R3-12-47-2_meter_59;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_60;     
      parent R3-12-47-2_meter_60;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_61;     
      parent R3-12-47-2_meter_61;     
      phases ABCN;     
      nominal_voltage 480.00;
}


object node {
      name R3-12-47-2_load_62;     
      parent R3-12-47-2_meter_62;     
      phases ABCN;     
      nominal_voltage 480.00;
}

object meter {     
      name R3-12-47-2_meter_1;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_2;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_3;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_4;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_5;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_6;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_7;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_8;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_9;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_10;     
      phases ABN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_11;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_12;     
      phases ABN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_13;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_14;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_15;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_16;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_17;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_18;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_19;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_20;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_21;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_22;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_23;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_24;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_25;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_26;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_27;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_28;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_29;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_30;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_31;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_32;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_33;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_34;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_35;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_36;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_37;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_38;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_39;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_40;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_41;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_42;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_43;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_44;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_45;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_46;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_47;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_48;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_49;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_50;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_51;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_52;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_53;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_54;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_55;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_56;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_57;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_58;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_59;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_60;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_61;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_62;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 480;     
}       
object meter {     
      name R3-12-47-2_meter_63;     
      phases ABCN;     
      nominal_voltage 480;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
}       
object node {     
      name R3-12-47-2_node_1;     
      parent R3-12-47-2_meter_63;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_2;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_3;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_4;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_5;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_6;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_7;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_8;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_9;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_10;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_11;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_12;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_13;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_14;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_15;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_16;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_17;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_18;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_19;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_20;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_21;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_22;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_23;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_24;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_25;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_26;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_27;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_28;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_29;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_30;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_31;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_32;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_33;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_34;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_35;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_36;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_37;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_38;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_39;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_40;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_41;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_42;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_43;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_44;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_45;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_46;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_47;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_48;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_49;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_50;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_51;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_52;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_53;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_54;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_55;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_56;     
      phases ABN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_57;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_58;     
      phases ABN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_59;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_60;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_61;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_62;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_63;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_64;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_65;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_66;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_67;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_68;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_69;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_70;     
      phases AN;     
      voltage_A 7200+0.0j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_71;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_72;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_73;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_74;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_75;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_76;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_77;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_78;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_79;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_80;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_81;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_82;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_83;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_84;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_85;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_86;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_87;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_88;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_89;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_90;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_91;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_92;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_93;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_94;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_95;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_96;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_97;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_98;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_99;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_100;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_101;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_102;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_103;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_104;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_105;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_106;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_107;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_108;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_109;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_110;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_111;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_112;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_113;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_114;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_115;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_116;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_117;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_118;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_119;     
      phases CN;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_120;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_121;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_122;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_123;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_124;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_125;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_126;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_127;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_128;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_129;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_130;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_131;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_132;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_133;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_134;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_135;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_136;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_137;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_138;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_139;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_140;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_141;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_142;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_143;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_144;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_145;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_146;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_147;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_148;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_149;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_150;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_151;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_152;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_153;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_154;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_155;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_156;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_157;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_158;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_159;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_160;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_161;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_162;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_163;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_164;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_165;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_166;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_167;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_168;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_169;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_170;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_171;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_172;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_173;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_174;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_175;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_176;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_177;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_178;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_179;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_180;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_181;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_182;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_183;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_184;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_185;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_186;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_187;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_188;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_189;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_190;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_191;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_192;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_193;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_194;     
      phases BN;     
      voltage_B -3600-6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_195;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_196;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_197;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_198;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_199;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_200;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_201;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_202;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_203;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_204;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_205;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_206;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_207;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_208;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_209;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_210;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_211;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_212;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_213;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_214;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_215;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_216;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_217;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_218;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_219;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_220;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_221;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_222;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_223;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_224;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_225;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_226;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_227;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_228;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_229;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_230;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_231;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_232;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_233;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_234;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_235;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_236;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_237;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_238;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_239;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_240;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_241;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_242;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_243;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_244;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_245;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_246;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_247;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_248;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_249;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_250;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_251;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_252;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_253;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_254;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_255;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_256;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_257;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_258;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_259;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_260;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_261;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_262;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_263;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_264;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_265;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_266;     
      phases ABCN;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
      nominal_voltage 7200;     
}       
object node {     
      name R3-12-47-2_node_267;     
      phases ABCN;     
      nominal_voltage 7200;     
      voltage_A 7200+0.0j;     
      voltage_B -3600-6235j;     
      voltage_C -3600+6235j;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_1;     
      phases BN;     
      from R3-12-47-2_node_103;     
      to R3-12-47-2_node_71;     
      length 25.994;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_2;     
      phases BN;     
      from R3-12-47-2_node_103;     
      to R3-12-47-2_node_166;     
      length 285.282;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_3;     
      phases BN;     
      from R3-12-47-2_node_194;     
      to R3-12-47-2_node_103;     
      length 937.674;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_4;     
      phases ABCN;     
      from R3-12-47-2_node_261;     
      to R3-12-47-2_node_105;     
      length 38.064;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_5;     
      phases ABCN;     
      from R3-12-47-2_node_105;     
      to R3-12-47-2_node_191;     
      length 120.922;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_6;     
      phases ABCN;     
      from R3-12-47-2_node_87;     
      to R3-12-47-2_node_106;     
      length 16.468;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_7;     
      phases AN;     
      from R3-12-47-2_node_187;     
      to R3-12-47-2_node_50;     
      length 42.258;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_8;     
      phases AN;     
      from R3-12-47-2_node_188;     
      to R3-12-47-2_node_52;     
      length 36.973;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_9;     
      phases BN;     
      from R3-12-47-2_node_109;     
      to R3-12-47-2_node_104;     
      length 153.784;     
      configuration line_configuration_25;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_10;     
      phases BN;     
      from R3-12-47-2_node_190;     
      to R3-12-47-2_node_109;     
      length 558.400;     
      configuration line_configuration_25;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_11;     
      phases BN;     
      from R3-12-47-2_node_109;     
      to R3-12-47-2_node_12;     
      length 20.258;     
      configuration line_configuration_26;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_12;     
      phases BN;     
      from R3-12-47-2_node_190;     
      to R3-12-47-2_node_39;     
      length 37.479;     
      configuration line_configuration_25;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_13;     
      phases BN;     
      from R3-12-47-2_node_166;     
      to R3-12-47-2_node_190;     
      length 360.665;     
      configuration line_configuration_25;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_14;     
      phases AN;     
      from R3-12-47-2_node_191;     
      to R3-12-47-2_node_40;     
      length 30.421;     
      configuration line_configuration_27;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_15;     
      phases AN;     
      from R3-12-47-2_node_193;     
      to R3-12-47-2_node_53;     
      length 27.536;     
      configuration line_configuration_27;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_16;     
      phases BN;     
      from R3-12-47-2_node_194;     
      to R3-12-47-2_node_54;     
      length 39.715;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_17;     
      phases ABCN;     
      from R3-12-47-2_node_195;     
      to R3-12-47-2_node_55;     
      length 26.074;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_18;     
      phases BN;     
      from R3-12-47-2_node_90;     
      to R3-12-47-2_node_194;     
      length 461.911;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_19;     
      phases ABN;     
      from R3-12-47-2_node_197;     
      to R3-12-47-2_node_56;     
      length 29.182;     
      configuration line_configuration_28;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_20;     
      phases ABCN;     
      from R3-12-47-2_node_81;     
      to R3-12-47-2_node_225;     
      length 12.500;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_21;     
      phases AN;     
      from R3-12-47-2_node_200;     
      to R3-12-47-2_node_57;     
      length 46.779;     
      configuration line_configuration_29;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_22;     
      phases ABN;     
      from R3-12-47-2_node_199;     
      to R3-12-47-2_node_58;     
      length 29.025;     
      configuration line_configuration_28;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_23;     
      phases AN;     
      from R3-12-47-2_node_201;     
      to R3-12-47-2_node_41;     
      length 41.460;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_24;     
      phases ABCN;     
      from R3-12-47-2_node_202;     
      to R3-12-47-2_node_201;     
      length 130.832;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_25;     
      phases ABCN;     
      from R3-12-47-2_node_203;     
      to R3-12-47-2_node_59;     
      length 30.822;     
      configuration line_configuration_30;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_26;     
      phases ABCN;     
      from R3-12-47-2_node_82;     
      to R3-12-47-2_node_226;     
      length 12.500;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_27;     
      phases ABCN;     
      from R3-12-47-2_node_84;     
      to R3-12-47-2_node_202;     
      length 81.944;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_28;     
      phases ABCN;     
      from R3-12-47-2_node_204;     
      to R3-12-47-2_node_203;     
      length 126.574;     
      configuration line_configuration_30;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_29;     
      phases ABCN;     
      from R3-12-47-2_node_204;     
      to R3-12-47-2_node_61;     
      length 30.169;     
      configuration line_configuration_30;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_30;     
      phases BN;     
      from R3-12-47-2_node_205;     
      to R3-12-47-2_node_62;     
      length 34.785;     
      configuration line_configuration_31;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_31;     
      phases ABCN;     
      from R3-12-47-2_node_206;     
      to R3-12-47-2_node_204;     
      length 171.756;     
      configuration line_configuration_30;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_32;     
      phases ABCN;     
      from R3-12-47-2_node_206;     
      to R3-12-47-2_node_63;     
      length 30.399;     
      configuration line_configuration_30;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_33;     
      phases ABCN;     
      from R3-12-47-2_node_207;     
      to R3-12-47-2_node_64;     
      length 29.581;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_34;     
      phases ABCN;     
      from R3-12-47-2_node_209;     
      to R3-12-47-2_node_102;     
      length 155.863;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_35;     
      phases ABCN;     
      from R3-12-47-2_node_92;     
      to R3-12-47-2_node_206;     
      length 168.252;     
      configuration line_configuration_30;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_36;     
      phases ABCN;     
      from R3-12-47-2_node_214;     
      to R3-12-47-2_node_65;     
      length 35.295;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_37;     
      phases ABCN;     
      from R3-12-47-2_node_216;     
      to R3-12-47-2_node_66;     
      length 30.076;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_38;     
      phases BN;     
      from R3-12-47-2_node_95;     
      to R3-12-47-2_node_67;     
      length 339.084;     
      configuration line_configuration_26;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_39;     
      phases CN;     
      from R3-12-47-2_node_203;     
      to R3-12-47-2_node_60;     
      length 321.665;     
      configuration line_configuration_33;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_40;     
      phases ABCN;     
      from R3-12-47-2_node_259;     
      to R3-12-47-2_node_163;     
      length 12.500;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_41;     
      phases ABCN;     
      from R3-12-47-2_node_91;     
      to R3-12-47-2_node_224;     
      length 12.120;     
      configuration line_configuration_34;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_42;     
      phases ABCN;     
      from R3-12-47-2_node_196;     
      to R3-12-47-2_node_198;     
      length 186.190;     
      configuration line_configuration_35;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_43;     
      phases ABCN;     
      from R3-12-47-2_node_200;     
      to R3-12-47-2_node_196;     
      length 577.319;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_44;     
      phases ABCN;     
      from R3-12-47-2_node_83;     
      to R3-12-47-2_node_165;     
      length 13.823;     
      configuration line_configuration_35;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_45;     
      phases ABCN;     
      from R3-12-47-2_node_205;     
      to R3-12-47-2_node_200;     
      length 279.715;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_46;     
      phases ABCN;     
      from R3-12-47-2_node_207;     
      to R3-12-47-2_node_205;     
      length 178.841;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_47;     
      phases ABCN;     
      from R3-12-47-2_node_85;     
      to R3-12-47-2_node_207;     
      length 115.104;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_48;     
      phases ABCN;     
      from R3-12-47-2_node_93;     
      to R3-12-47-2_node_209;     
      length 167.932;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_49;     
      phases ABCN;     
      from R3-12-47-2_node_184;     
      to R3-12-47-2_node_185;     
      length 109.840;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_50;     
      phases ABCN;     
      from R3-12-47-2_node_185;     
      to R3-12-47-2_node_101;     
      length 455.693;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_51;     
      phases ABCN;     
      from R3-12-47-2_node_249;     
      to R3-12-47-2_node_184;     
      length 198.377;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_52;     
      phases ABCN;     
      from R3-12-47-2_node_186;     
      to R3-12-47-2_node_187;     
      length 193.753;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_53;     
      phases ABCN;     
      from R3-12-47-2_node_187;     
      to R3-12-47-2_node_188;     
      length 1080.546;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_54;     
      phases ABCN;     
      from R3-12-47-2_node_260;     
      to R3-12-47-2_node_218;     
      length 12.500;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_55;     
      phases ABCN;     
      from R3-12-47-2_node_191;     
      to R3-12-47-2_node_193;     
      length 589.858;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_56;     
      phases ABCN;     
      from R3-12-47-2_node_193;     
      to R3-12-47-2_node_195;     
      length 436.671;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_57;     
      phases ABCN;     
      from R3-12-47-2_node_256;     
      to R3-12-47-2_node_197;     
      length 208.867;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_58;     
      phases ABCN;     
      from R3-12-47-2_node_197;     
      to R3-12-47-2_node_199;     
      length 452.186;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_59;     
      phases ABCN;     
      from R3-12-47-2_node_199;     
      to R3-12-47-2_node_210;     
      length 678.426;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_60;     
      phases ABCN;     
      from R3-12-47-2_node_86;     
      to R3-12-47-2_node_97;     
      length 12.476;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_61;     
      phases ABCN;     
      from R3-12-47-2_node_213;     
      to R3-12-47-2_node_211;     
      length 313.916;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_62;     
      phases ABCN;     
      from R3-12-47-2_node_215;     
      to R3-12-47-2_node_213;     
      length 377.562;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_63;     
      phases ABCN;     
      from R3-12-47-2_node_214;     
      to R3-12-47-2_node_215;     
      length 50.699;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_64;     
      phases ABCN;     
      from R3-12-47-2_node_216;     
      to R3-12-47-2_node_214;     
      length 223.552;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_65;     
      phases ABCN;     
      from R3-12-47-2_node_210;     
      to R3-12-47-2_node_217;     
      length 220.248;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_66;     
      phases ABCN;     
      from R3-12-47-2_node_211;     
      to R3-12-47-2_node_219;     
      length 191.025;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_67;     
      phases ABCN;     
      from R3-12-47-2_node_74;     
      to R3-12-47-2_node_98;     
      length 13.885;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_68;     
      phases ABCN;     
      from R3-12-47-2_node_219;     
      to R3-12-47-2_node_220;     
      length 60.596;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_69;     
      phases ABCN;     
      from R3-12-47-2_node_77;     
      to R3-12-47-2_node_99;     
      length 13.339;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_70;     
      phases ABCN;     
      from R3-12-47-2_node_75;     
      to R3-12-47-2_node_100;     
      length 11.751;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_71;     
      phases ABCN;     
      from R3-12-47-2_node_254;     
      to R3-12-47-2_node_222;     
      length 175.871;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_72;     
      phases ABCN;     
      from R3-12-47-2_node_251;     
      to R3-12-47-2_node_189;     
      length 296.257;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_73;     
      phases ABCN;     
      from R3-12-47-2_node_217;     
      to R3-12-47-2_node_216;     
      length 304.754;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_74;     
      phases ABCN;     
      from R3-12-47-2_node_252;     
      to R3-12-47-2_node_212;     
      length 14.459;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_75;     
      phases ABCN;     
      from R3-12-47-2_node_89;     
      to R3-12-47-2_node_192;     
      length 12.178;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_76;     
      phases ABCN;     
      from R3-12-47-2_node_253;     
      to R3-12-47-2_node_181;     
      length 13.728;     
      configuration line_configuration_37;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_77;     
      phases ABCN;     
      from R3-12-47-2_node_181;     
      to R3-12-47-2_node_182;     
      length 9.327;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_78;     
      phases ABCN;     
      from R3-12-47-2_node_250;     
      to R3-12-47-2_node_186;     
      length 161.084;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_79;     
      phases ABCN;     
      from R3-12-47-2_node_178;     
      to R3-12-47-2_node_3;     
      length 12.500;     
      configuration line_configuration_46;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_80;     
      phases ABCN;     
      from R3-12-47-2_node_179;     
      to R3-12-47-2_node_2;     
      length 12.500;     
      configuration line_configuration_46;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_81;     
      phases ABCN;     
      from R3-12-47-2_node_231;     
      to R3-12-47-2_node_4;     
      length 12.500;     
      configuration line_configuration_46;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_82;     
      phases ABCN;     
      from R3-12-47-2_node_236;     
      to R3-12-47-2_node_5;     
      length 12.500;     
      configuration line_configuration_46;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_83;     
      phases ABCN;     
      from R3-12-47-2_node_240;     
      to R3-12-47-2_node_6;     
      length 12.499;     
      configuration line_configuration_46;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_84;     
      phases ABCN;     
      from R3-12-47-2_node_7;     
      to R3-12-47-2_node_242;     
      length 11.996;     
      configuration line_configuration_46;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_85;     
      phases ABCN;     
      from R3-12-47-2_node_73;     
      to R3-12-47-2_node_7;     
      length 12.500;     
      configuration line_configuration_46;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_86;     
      phases ABCN;     
      from R3-12-47-2_node_244;     
      to R3-12-47-2_node_8;     
      length 12.973;     
      configuration line_configuration_46;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_87;     
      phases BN;     
      from R3-12-47-2_node_80;     
      to R3-12-47-2_node_9;     
      length 12.500;     
      configuration line_configuration_47;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ol_88;     
      phases BN;     
      from R3-12-47-2_node_9;     
      to R3-12-47-2_node_180;     
      length 12.500;     
      configuration line_configuration_47;     
}       
object switch {     
      name R3-12-47-2_switch_1;     
      phases ABCN;     
      from R3-12-47-2_node_186;     
      to R3-12-47-2_node_263;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_2;     
      phases ABCN;     
      from R3-12-47-2_node_188;     
      to R3-12-47-2_node_252;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_3;     
      phases ABCN;     
      from R3-12-47-2_node_189;     
      to R3-12-47-2_node_260;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_4;     
      phases ABCN;     
      from R3-12-47-2_node_223;     
      to R3-12-47-2_node_261;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_5;     
      phases ABCN;     
      from R3-12-47-2_node_195;     
      to R3-12-47-2_node_256;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_6;     
      phases ABCN;     
      from R3-12-47-2_node_189;     
      to R3-12-47-2_node_229;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_7;     
      phases ABCN;     
      from R3-12-47-2_node_220;     
      to R3-12-47-2_node_254;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_8;     
      phases ABCN;     
      from R3-12-47-2_node_222;     
      to R3-12-47-2_node_228;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_9;     
      phases ABCN;     
      from R3-12-47-2_node_164;     
      to R3-12-47-2_node_249;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_10;     
      phases ABCN;     
      from R3-12-47-2_node_162;     
      to R3-12-47-2_node_262;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_11;     
      phases ABCN;     
      from R3-12-47-2_node_208;     
      to R3-12-47-2_node_251;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_12;     
      phases ABCN;     
      from R3-12-47-2_node_1;     
      to R3-12-47-2_node_253;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_13;     
      phases ABCN;     
      from R3-12-47-2_node_181;     
      to R3-12-47-2_node_255;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_14;     
      phases ABCN;     
      from R3-12-47-2_node_182;     
      to R3-12-47-2_node_259;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_15;     
      phases ABCN;     
      from R3-12-47-2_node_185;     
      to R3-12-47-2_node_250;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_16;     
      phases ABCN;     
      from R3-12-47-2_node_163;     
      to R3-12-47-2_node_231;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_17;     
      phases ABCN;     
      from R3-12-47-2_node_242;     
      to R3-12-47-2_node_264;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_18;     
      phases ABCN;     
      from R3-12-47-2_node_177;     
      to R3-12-47-2_node_240;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_19;     
      phases ABCN;     
      from R3-12-47-2_node_176;     
      to R3-12-47-2_node_236;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_20;     
      phases ABCN;     
      from R3-12-47-2_node_221;     
      to R3-12-47-2_node_230;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_21;     
      phases ABCN;     
      from R3-12-47-2_node_232;     
      to R3-12-47-2_node_244;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_22;     
      phases ABCN;     
      from R3-12-47-2_node_118;     
      to R3-12-47-2_node_257;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_23;     
      phases ABCN;     
      from R3-12-47-2_node_126;     
      to R3-12-47-2_node_258;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_24;     
      phases ABCN;     
      from R3-12-47-2_node_136;     
      to R3-12-47-2_node_245;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_25;     
      phases ABCN;     
      from R3-12-47-2_node_247;     
      to R3-12-47-2_node_266;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_26;     
      phases ABCN;     
      from R3-12-47-2_node_97;     
      to R3-12-47-2_node_246;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_27;     
      phases ABCN;     
      from R3-12-47-2_node_151;     
      to R3-12-47-2_node_248;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_28;     
      phases ABCN;     
      from R3-12-47-2_node_4;     
      to R3-12-47-2_node_234;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_29;     
      phases ABCN;     
      from R3-12-47-2_node_4;     
      to R3-12-47-2_node_232;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_30;     
      phases ABCN;     
      from R3-12-47-2_node_5;     
      to R3-12-47-2_node_238;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_31;     
      phases ABCN;     
      from R3-12-47-2_node_5;     
      to R3-12-47-2_node_235;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_32;     
      phases ABCN;     
      from R3-12-47-2_node_5;     
      to R3-12-47-2_node_237;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_33;     
      phases ABCN;     
      from R3-12-47-2_node_6;     
      to R3-12-47-2_node_239;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_34;     
      phases ABCN;     
      from R3-12-47-2_node_7;     
      to R3-12-47-2_node_241;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_35;     
      phases ABCN;     
      from R3-12-47-2_node_8;     
      to R3-12-47-2_node_243;     
      status CLOSED;     
}       
object switch {     
      name R3-12-47-2_switch_36;     
      phases ABCN;     
      from R3-12-47-2_node_4;     
      to R3-12-47-2_node_233;     
      status CLOSED;     
}       
object recloser {     
      name R3-12-47-2_recloser_1;     
      phases ABCN;     
      from R3-12-47-2_node_219;     
      to R3-12-47-2_node_74;     
      status CLOSED;     
      operating_mode INDIVIDUAL;     
      phase_A_state CLOSED;     
      phase_B_state CLOSED;     
      phase_C_state CLOSED;     
      retry_time 1.0 s;    
      max_number_of_tries 3;     
      number_of_tries 0;     
}       
object recloser {     
      name R3-12-47-2_recloser_2;     
      phases ABCN;     
      from R3-12-47-2_node_220;     
      to R3-12-47-2_node_77;     
      status CLOSED;     
      operating_mode INDIVIDUAL;     
      phase_A_state CLOSED;     
      phase_B_state CLOSED;     
      phase_C_state CLOSED;     
      retry_time 1.0 s;    
      max_number_of_tries 3;     
      number_of_tries 0;     
}       
object recloser {     
      name R3-12-47-2_recloser_3;     
      phases ABCN;     
      from R3-12-47-2_node_222;     
      to R3-12-47-2_node_75;     
      status CLOSED;     
      operating_mode INDIVIDUAL;     
      phase_A_state CLOSED;     
      phase_B_state CLOSED;     
      phase_C_state CLOSED;     
      retry_time 1.0 s;    
      max_number_of_tries 3;     
      number_of_tries 0;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_1;     
      phases BN;     
      from R3-12-47-2_node_71;     
      to R3-12-47-2_meter_1;     
      configuration transformer_configuration_438;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_2;     
      phases AN;     
      from R3-12-47-2_node_50;     
      to R3-12-47-2_meter_2;     
      configuration transformer_configuration_439;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_3;     
      phases AN;     
      from R3-12-47-2_node_52;     
      to R3-12-47-2_meter_3;     
      configuration transformer_configuration_440;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_4;     
      phases BN;     
      from R3-12-47-2_node_12;     
      to R3-12-47-2_meter_4;     
      configuration transformer_configuration_441;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_5;     
      phases BN;     
      from R3-12-47-2_node_39;     
      to R3-12-47-2_meter_5;     
      configuration transformer_configuration_442;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_6;     
      phases AN;     
      from R3-12-47-2_node_40;     
      to R3-12-47-2_meter_6;     
      configuration transformer_configuration_439;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_7;     
      phases AN;     
      from R3-12-47-2_node_53;     
      to R3-12-47-2_meter_7;     
      configuration transformer_configuration_439;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_8;     
      phases BN;     
      from R3-12-47-2_node_54;     
      to R3-12-47-2_meter_8;     
      configuration transformer_configuration_443;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_9;     
      phases ABCN;     
      from R3-12-47-2_node_55;     
      to R3-12-47-2_meter_9;     
      configuration transformer_configuration_444;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_10;     
      phases ABN;     
      from R3-12-47-2_node_56;     
      to R3-12-47-2_meter_10;     
      configuration transformer_configuration_445;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_11;     
      phases AN;     
      from R3-12-47-2_node_57;     
      to R3-12-47-2_meter_11;     
      configuration transformer_configuration_439;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_12;     
      phases ABN;     
      from R3-12-47-2_node_58;     
      to R3-12-47-2_meter_12;     
      configuration transformer_configuration_445;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_13;     
      phases AN;     
      from R3-12-47-2_node_41;     
      to R3-12-47-2_meter_13;     
      configuration transformer_configuration_446;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_14;     
      phases ABCN;     
      from R3-12-47-2_node_59;     
      to R3-12-47-2_meter_14;     
      configuration transformer_configuration_447;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_15;     
      phases ABCN;     
      from R3-12-47-2_node_61;     
      to R3-12-47-2_meter_15;     
      configuration transformer_configuration_448;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_16;     
      phases BN;     
      from R3-12-47-2_node_62;     
      to R3-12-47-2_meter_16;     
      configuration transformer_configuration_438;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_17;     
      phases ABCN;     
      from R3-12-47-2_node_63;     
      to R3-12-47-2_meter_17;     
      configuration transformer_configuration_448;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_18;     
      phases ABCN;     
      from R3-12-47-2_node_64;     
      to R3-12-47-2_meter_18;     
      configuration transformer_configuration_444;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_19;     
      phases ABCN;     
      from R3-12-47-2_node_65;     
      to R3-12-47-2_meter_19;     
      configuration transformer_configuration_448;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_20;     
      phases ABCN;     
      from R3-12-47-2_node_66;     
      to R3-12-47-2_meter_20;     
      configuration transformer_configuration_447;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_21;     
      phases BN;     
      from R3-12-47-2_node_67;     
      to R3-12-47-2_meter_21;     
      configuration transformer_configuration_438;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_22;     
      phases CN;     
      from R3-12-47-2_node_60;     
      to R3-12-47-2_meter_22;     
      configuration transformer_configuration_449;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_23;     
      phases CN;     
      from R3-12-47-2_node_51;     
      to R3-12-47-2_meter_23;     
      configuration transformer_configuration_449;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_24;     
      phases ABCN;     
      from R3-12-47-2_node_68;     
      to R3-12-47-2_meter_24;     
      configuration transformer_configuration_447;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_25;     
      phases ABCN;     
      from R3-12-47-2_node_69;     
      to R3-12-47-2_meter_25;     
      configuration transformer_configuration_448;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_26;     
      phases AN;     
      from R3-12-47-2_node_70;     
      to R3-12-47-2_meter_26;     
      configuration transformer_configuration_440;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_27;     
      phases ABCN;     
      from R3-12-47-2_node_45;     
      to R3-12-47-2_meter_27;     
      configuration transformer_configuration_450;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_28;     
      phases ABCN;     
      from R3-12-47-2_node_48;     
      to R3-12-47-2_meter_28;     
      configuration transformer_configuration_451;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_29;     
      phases ABCN;     
      from R3-12-47-2_node_10;     
      to R3-12-47-2_meter_29;     
      configuration transformer_configuration_450;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_30;     
      phases AN;     
      from R3-12-47-2_node_11;     
      to R3-12-47-2_meter_30;     
      configuration transformer_configuration_440;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_31;     
      phases ABCN;     
      from R3-12-47-2_node_14;     
      to R3-12-47-2_meter_31;     
      configuration transformer_configuration_444;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_32;     
      phases ABCN;     
      from R3-12-47-2_node_13;     
      to R3-12-47-2_meter_32;     
      configuration transformer_configuration_444;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_33;     
      phases AN;     
      from R3-12-47-2_node_15;     
      to R3-12-47-2_meter_33;     
      configuration transformer_configuration_440;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_34;     
      phases ABCN;     
      from R3-12-47-2_node_16;     
      to R3-12-47-2_meter_34;     
      configuration transformer_configuration_448;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_35;     
      phases CN;     
      from R3-12-47-2_node_42;     
      to R3-12-47-2_meter_35;     
      configuration transformer_configuration_452;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_36;     
      phases CN;     
      from R3-12-47-2_node_17;     
      to R3-12-47-2_meter_36;     
      configuration transformer_configuration_452;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_37;     
      phases ABCN;     
      from R3-12-47-2_node_18;     
      to R3-12-47-2_meter_37;     
      configuration transformer_configuration_444;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_38;     
      phases BN;     
      from R3-12-47-2_node_19;     
      to R3-12-47-2_meter_38;     
      configuration transformer_configuration_442;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_39;     
      phases ABCN;     
      from R3-12-47-2_node_20;     
      to R3-12-47-2_meter_39;     
      configuration transformer_configuration_448;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_40;     
      phases BN;     
      from R3-12-47-2_node_21;     
      to R3-12-47-2_meter_40;     
      configuration transformer_configuration_442;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_41;     
      phases ABCN;     
      from R3-12-47-2_node_22;     
      to R3-12-47-2_meter_41;     
      configuration transformer_configuration_448;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_42;     
      phases BN;     
      from R3-12-47-2_node_23;     
      to R3-12-47-2_meter_42;     
      configuration transformer_configuration_443;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_43;     
      phases ABCN;     
      from R3-12-47-2_node_25;     
      to R3-12-47-2_meter_43;     
      configuration transformer_configuration_447;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_44;     
      phases BN;     
      from R3-12-47-2_node_26;     
      to R3-12-47-2_meter_44;     
      configuration transformer_configuration_443;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_45;     
      phases ABCN;     
      from R3-12-47-2_node_43;     
      to R3-12-47-2_meter_45;     
      configuration transformer_configuration_453;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_46;     
      phases ABCN;     
      from R3-12-47-2_node_27;     
      to R3-12-47-2_meter_46;     
      configuration transformer_configuration_447;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_47;     
      phases ABCN;     
      from R3-12-47-2_node_44;     
      to R3-12-47-2_meter_47;     
      configuration transformer_configuration_450;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_48;     
      phases AN;     
      from R3-12-47-2_node_28;     
      to R3-12-47-2_meter_48;     
      configuration transformer_configuration_440;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_49;     
      phases ABCN;     
      from R3-12-47-2_node_29;     
      to R3-12-47-2_meter_49;     
      configuration transformer_configuration_454;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_50;     
      phases ABCN;     
      from R3-12-47-2_node_30;     
      to R3-12-47-2_meter_50;     
      configuration transformer_configuration_448;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_51;     
      phases ABCN;     
      from R3-12-47-2_node_31;     
      to R3-12-47-2_meter_51;     
      configuration transformer_configuration_447;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_52;     
      phases ABCN;     
      from R3-12-47-2_node_32;     
      to R3-12-47-2_meter_52;     
      configuration transformer_configuration_444;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_53;     
      phases ABCN;     
      from R3-12-47-2_node_46;     
      to R3-12-47-2_meter_53;     
      configuration transformer_configuration_448;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_54;     
      phases ABCN;     
      from R3-12-47-2_node_33;     
      to R3-12-47-2_meter_54;     
      configuration transformer_configuration_447;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_55;     
      phases ABCN;     
      from R3-12-47-2_node_34;     
      to R3-12-47-2_meter_55;     
      configuration transformer_configuration_453;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_56;     
      phases ABCN;     
      from R3-12-47-2_node_35;     
      to R3-12-47-2_meter_56;     
      configuration transformer_configuration_453;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_57;     
      phases ABCN;     
      from R3-12-47-2_node_36;     
      to R3-12-47-2_meter_57;     
      configuration transformer_configuration_455;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_58;     
      phases ABCN;     
      from R3-12-47-2_node_37;     
      to R3-12-47-2_meter_58;     
      configuration transformer_configuration_455;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_59;     
      phases ABCN;     
      from R3-12-47-2_node_38;     
      to R3-12-47-2_meter_59;     
      configuration transformer_configuration_444;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_60;     
      phases ABCN;     
      from R3-12-47-2_node_24;     
      to R3-12-47-2_meter_60;     
      configuration transformer_configuration_456;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_61;     
      phases ABCN;     
      from R3-12-47-2_node_47;     
      to R3-12-47-2_meter_61;     
      configuration transformer_configuration_453;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R3-12-47-2_xfmr_62;     
      phases ABCN;     
      from R3-12-47-2_node_49;     
      to R3-12-47-2_meter_62;     
      configuration transformer_configuration_444;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_1;     
      phases CN;     
      from R3-12-47-2_node_183;     
      to R3-12-47-2_node_51;     
      length 321.180;     
      configuration line_configuration_38;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_2;     
      phases ABCN;     
      from R3-12-47-2_node_135;     
      to R3-12-47-2_node_68;     
      length 269.966;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_3;     
      phases ABCN;     
      from R3-12-47-2_node_130;     
      to R3-12-47-2_node_69;     
      length 141.727;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_4;     
      phases AN;     
      from R3-12-47-2_node_129;     
      to R3-12-47-2_node_70;     
      length 38.371;     
      configuration line_configuration_40;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_5;     
      phases ABCN;     
      from R3-12-47-2_node_226;     
      to R3-12-47-2_node_45;     
      length 84.624;     
      configuration line_configuration_41;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_6;     
      phases ABCN;     
      from R3-12-47-2_node_78;     
      to R3-12-47-2_node_48;     
      length 58.263;     
      configuration line_configuration_41;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_7;     
      phases ABCN;     
      from R3-12-47-2_node_106;     
      to R3-12-47-2_node_108;     
      length 37.481;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_8;     
      phases ABCN;     
      from R3-12-47-2_node_108;     
      to R3-12-47-2_node_107;     
      length 675.315;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_9;     
      phases ABCN;     
      from R3-12-47-2_node_107;     
      to R3-12-47-2_node_10;     
      length 32.855;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_10;     
      phases ABCN;     
      from R3-12-47-2_node_233;     
      to R3-12-47-2_node_162;     
      length 120.805;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_11;     
      phases ABCN;     
      from R3-12-47-2_node_243;     
      to R3-12-47-2_node_168;     
      length 743.354;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_12;     
      phases ABCN;     
      from R3-12-47-2_node_168;     
      to R3-12-47-2_node_169;     
      length 704.286;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_13;     
      phases ABCN;     
      from R3-12-47-2_node_169;     
      to R3-12-47-2_node_158;     
      length 290.080;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_14;     
      phases ABCN;     
      from R3-12-47-2_node_158;     
      to R3-12-47-2_node_170;     
      length 640.203;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_15;     
      phases ABCN;     
      from R3-12-47-2_node_170;     
      to R3-12-47-2_node_171;     
      length 811.148;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_16;     
      phases ABCN;     
      from R3-12-47-2_node_241;     
      to R3-12-47-2_node_159;     
      length 45.815;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_17;     
      phases ABCN;     
      from R3-12-47-2_node_159;     
      to R3-12-47-2_node_164;     
      length 655.081;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_18;     
      phases ABCN;     
      from R3-12-47-2_node_171;     
      to R3-12-47-2_node_173;     
      length 565.359;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_19;     
      phases ABCN;     
      from R3-12-47-2_node_175;     
      to R3-12-47-2_node_172;     
      length 949.649;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_20;     
      phases ABCN;     
      from R3-12-47-2_node_173;     
      to R3-12-47-2_node_176;     
      length 426.443;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_21;     
      phases ABCN;     
      from R3-12-47-2_node_239;     
      to R3-12-47-2_node_160;     
      length 30.097;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_22;     
      phases ABCN;     
      from R3-12-47-2_node_237;     
      to R3-12-47-2_node_177;     
      length 732.101;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_23;     
      phases ABCN;     
      from R3-12-47-2_node_160;     
      to R3-12-47-2_node_167;     
      length 304.118;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_24;     
      phases AN;     
      from R3-12-47-2_node_128;     
      to R3-12-47-2_node_11;     
      length 26.917;     
      configuration line_configuration_40;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_25;     
      phases ABCN;     
      from R3-12-47-2_node_167;     
      to R3-12-47-2_node_208;     
      length 154.665;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_26;     
      phases ABCN;     
      from R3-12-47-2_node_153;     
      to R3-12-47-2_node_152;     
      length 629.714;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_27;     
      phases ABCN;     
      from R3-12-47-2_node_212;     
      to R3-12-47-2_node_154;     
      length 55.974;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_28;     
      phases ABCN;     
      from R3-12-47-2_node_155;     
      to R3-12-47-2_node_161;     
      length 593.170;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_29;     
      phases ABCN;     
      from R3-12-47-2_node_112;     
      to R3-12-47-2_node_14;     
      length 302.215;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_30;     
      phases ABCN;     
      from R3-12-47-2_node_113;     
      to R3-12-47-2_node_13;     
      length 128.005;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_31;     
      phases AN;     
      from R3-12-47-2_node_114;     
      to R3-12-47-2_node_15;     
      length 73.810;     
      configuration line_configuration_40;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_32;     
      phases ABCN;     
      from R3-12-47-2_node_116;     
      to R3-12-47-2_node_16;     
      length 41.949;     
      configuration line_configuration_41;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_33;     
      phases ABCN;     
      from R3-12-47-2_node_117;     
      to R3-12-47-2_node_116;     
      length 238.002;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_34;     
      phases CN;     
      from R3-12-47-2_node_118;     
      to R3-12-47-2_node_119;     
      length 30.897;     
      configuration line_configuration_45;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_35;     
      phases CN;     
      from R3-12-47-2_node_119;     
      to R3-12-47-2_node_42;     
      length 32.873;     
      configuration line_configuration_45;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_36;     
      phases CN;     
      from R3-12-47-2_node_122;     
      to R3-12-47-2_node_17;     
      length 62.848;     
      configuration line_configuration_38;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_37;     
      phases ABCN;     
      from R3-12-47-2_node_120;     
      to R3-12-47-2_node_18;     
      length 189.201;     
      configuration line_configuration_41;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_38;     
      phases BN;     
      from R3-12-47-2_node_125;     
      to R3-12-47-2_node_19;     
      length 54.555;     
      configuration line_configuration_44;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_39;     
      phases ABCN;     
      from R3-12-47-2_node_122;     
      to R3-12-47-2_node_20;     
      length 289.929;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_40;     
      phases BN;     
      from R3-12-47-2_node_180;     
      to R3-12-47-2_node_21;     
      length 478.189;     
      configuration line_configuration_44;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_41;     
      phases ABCN;     
      from R3-12-47-2_node_192;     
      to R3-12-47-2_node_127;     
      length 207.073;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_42;     
      phases ABCN;     
      from R3-12-47-2_node_127;     
      to R3-12-47-2_node_179;     
      length 28.313;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_43;     
      phases ABCN;     
      from R3-12-47-2_node_79;     
      to R3-12-47-2_node_22;     
      length 308.227;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_44;     
      phases BN;     
      from R3-12-47-2_node_131;     
      to R3-12-47-2_node_23;     
      length 40.881;     
      configuration line_configuration_44;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_45;     
      phases ABCN;     
      from R3-12-47-2_node_132;     
      to R3-12-47-2_node_25;     
      length 46.907;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_46;     
      phases BN;     
      from R3-12-47-2_node_137;     
      to R3-12-47-2_node_26;     
      length 44.209;     
      configuration line_configuration_44;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_47;     
      phases ABCN;     
      from R3-12-47-2_node_183;     
      to R3-12-47-2_node_43;     
      length 63.671;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_48;     
      phases ABCN;     
      from R3-12-47-2_node_139;     
      to R3-12-47-2_node_27;     
      length 271.100;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_49;     
      phases ABCN;     
      from R3-12-47-2_node_225;     
      to R3-12-47-2_node_44;     
      length 73.474;     
      configuration line_configuration_41;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_50;     
      phases AN;     
      from R3-12-47-2_node_140;     
      to R3-12-47-2_node_28;     
      length 165.193;     
      configuration line_configuration_40;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_51;     
      phases ABCN;     
      from R3-12-47-2_node_141;     
      to R3-12-47-2_node_29;     
      length 22.232;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_52;     
      phases ABCN;     
      from R3-12-47-2_node_142;     
      to R3-12-47-2_node_227;     
      length 265.297;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_53;     
      phases ABCN;     
      from R3-12-47-2_node_142;     
      to R3-12-47-2_node_30;     
      length 336.150;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_54;     
      phases ABCN;     
      from R3-12-47-2_node_143;     
      to R3-12-47-2_node_31;     
      length 245.422;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_55;     
      phases ABCN;     
      from R3-12-47-2_node_144;     
      to R3-12-47-2_node_32;     
      length 131.627;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_56;     
      phases ABCN;     
      from R3-12-47-2_node_145;     
      to R3-12-47-2_node_46;     
      length 168.109;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_57;     
      phases ABCN;     
      from R3-12-47-2_node_146;     
      to R3-12-47-2_node_33;     
      length 200.871;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_58;     
      phases ABCN;     
      from R3-12-47-2_node_147;     
      to R3-12-47-2_node_34;     
      length 292.759;     
      configuration line_configuration_41;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_59;     
      phases ABCN;     
      from R3-12-47-2_node_147;     
      to R3-12-47-2_node_35;     
      length 214.050;     
      configuration line_configuration_41;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_60;     
      phases ABCN;     
      from R3-12-47-2_node_150;     
      to R3-12-47-2_node_36;     
      length 89.824;     
      configuration line_configuration_41;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_61;     
      phases ABCN;     
      from R3-12-47-2_node_149;     
      to R3-12-47-2_node_37;     
      length 92.398;     
      configuration line_configuration_41;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_62;     
      phases ABCN;     
      from R3-12-47-2_node_151;     
      to R3-12-47-2_node_38;     
      length 158.999;     
      configuration line_configuration_41;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_63;     
      phases ABCN;     
      from R3-12-47-2_node_151;     
      to R3-12-47-2_node_178;     
      length 27.837;     
      configuration line_configuration_41;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_64;     
      phases ABCN;     
      from R3-12-47-2_node_129;     
      to R3-12-47-2_node_24;     
      length 457.875;     
      configuration line_configuration_39;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_65;     
      phases ABCN;     
      from R3-12-47-2_node_152;     
      to R3-12-47-2_node_175;     
      length 948.841;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_66;     
      phases ABCN;     
      from R3-12-47-2_node_154;     
      to R3-12-47-2_node_156;     
      length 521.321;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_67;     
      phases ABCN;     
      from R3-12-47-2_node_218;     
      to R3-12-47-2_node_153;     
      length 44.027;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_68;     
      phases ABCN;     
      from R3-12-47-2_node_235;     
      to R3-12-47-2_node_155;     
      length 966.305;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_69;     
      phases ABCN;     
      from R3-12-47-2_node_76;     
      to R3-12-47-2_node_110;     
      length 21.037;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_70;     
      phases ABCN;     
      from R3-12-47-2_node_113;     
      to R3-12-47-2_node_111;     
      length 337.082;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_71;     
      phases ABCN;     
      from R3-12-47-2_node_114;     
      to R3-12-47-2_node_112;     
      length 120.288;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_72;     
      phases ABCN;     
      from R3-12-47-2_node_110;     
      to R3-12-47-2_node_114;     
      length 497.083;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_73;     
      phases ABCN;     
      from R3-12-47-2_node_114;     
      to R3-12-47-2_node_115;     
      length 336.606;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_74;     
      phases ABCN;     
      from R3-12-47-2_node_117;     
      to R3-12-47-2_node_113;     
      length 253.496;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_75;     
      phases ABCN;     
      from R3-12-47-2_node_120;     
      to R3-12-47-2_node_118;     
      length 350.101;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_76;     
      phases ABCN;     
      from R3-12-47-2_node_122;     
      to R3-12-47-2_node_121;     
      length 820.380;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_77;     
      phases ABCN;     
      from R3-12-47-2_node_123;     
      to R3-12-47-2_node_122;     
      length 212.221;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_78;     
      phases ABCN;     
      from R3-12-47-2_node_115;     
      to R3-12-47-2_node_124;     
      length 574.753;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_79;     
      phases ABCN;     
      from R3-12-47-2_node_125;     
      to R3-12-47-2_node_123;     
      length 694.121;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_80;     
      phases ABCN;     
      from R3-12-47-2_node_125;     
      to R3-12-47-2_node_117;     
      length 148.131;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_81;     
      phases ABCN;     
      from R3-12-47-2_node_124;     
      to R3-12-47-2_node_125;     
      length 134.783;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_82;     
      phases ABCN;     
      from R3-12-47-2_node_124;     
      to R3-12-47-2_node_157;     
      length 169.878;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_83;     
      phases ABCN;     
      from R3-12-47-2_node_157;     
      to R3-12-47-2_node_126;     
      length 763.592;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_84;     
      phases ABCN;     
      from R3-12-47-2_node_129;     
      to R3-12-47-2_node_128;     
      length 461.550;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_85;     
      phases ABCN;     
      from R3-12-47-2_node_128;     
      to R3-12-47-2_node_131;     
      length 231.598;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_86;     
      phases ABCN;     
      from R3-12-47-2_node_132;     
      to R3-12-47-2_node_130;     
      length 320.243;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_87;     
      phases ABCN;     
      from R3-12-47-2_node_131;     
      to R3-12-47-2_node_133;     
      length 934.196;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_88;     
      phases ABCN;     
      from R3-12-47-2_node_135;     
      to R3-12-47-2_node_132;     
      length 448.789;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_89;     
      phases ABCN;     
      from R3-12-47-2_node_174;     
      to R3-12-47-2_node_134;     
      length 385.914;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_90;     
      phases ABCN;     
      from R3-12-47-2_node_245;     
      to R3-12-47-2_node_135;     
      length 25.844;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_91;     
      phases ABCN;     
      from R3-12-47-2_node_72;     
      to R3-12-47-2_node_174;     
      length 280.266;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_92;     
      phases ABCN;     
      from R3-12-47-2_node_134;     
      to R3-12-47-2_node_136;     
      length 293.412;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_93;     
      phases ABCN;     
      from R3-12-47-2_node_138;     
      to R3-12-47-2_node_183;     
      length 236.226;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_94;     
      phases ABCN;     
      from R3-12-47-2_node_224;     
      to R3-12-47-2_node_139;     
      length 52.243;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_95;     
      phases ABCN;     
      from R3-12-47-2_node_165;     
      to R3-12-47-2_node_138;     
      length 307.637;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_96;     
      phases ABCN;     
      from R3-12-47-2_node_141;     
      to R3-12-47-2_node_265;     
      length 189.055;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_97;     
      phases ABCN;     
      from R3-12-47-2_node_140;     
      to R3-12-47-2_node_142;     
      length 111.915;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_98;     
      phases ABCN;     
      from R3-12-47-2_node_143;     
      to R3-12-47-2_node_141;     
      length 90.737;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_99;     
      phases ABCN;     
      from R3-12-47-2_node_144;     
      to R3-12-47-2_node_140;     
      length 540.963;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_100;     
      phases ABCN;     
      from R3-12-47-2_node_145;     
      to R3-12-47-2_node_143;     
      length 413.060;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_101;     
      phases ABCN;     
      from R3-12-47-2_node_246;     
      to R3-12-47-2_node_145;     
      length 17.271;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_102;     
      phases ABCN;     
      from R3-12-47-2_node_94;     
      to R3-12-47-2_node_96;     
      length 13.087;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_103;     
      phases ABCN;     
      from R3-12-47-2_node_146;     
      to R3-12-47-2_node_144;     
      length 155.969;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_104;     
      phases ABCN;     
      from R3-12-47-2_node_96;     
      to R3-12-47-2_node_146;     
      length 61.072;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_105;     
      phases ABCN;     
      from R3-12-47-2_node_98;     
      to R3-12-47-2_node_147;     
      length 207.332;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_106;     
      phases ABCN;     
      from R3-12-47-2_node_99;     
      to R3-12-47-2_node_47;     
      length 436.721;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_107;     
      phases ABCN;     
      from R3-12-47-2_node_148;     
      to R3-12-47-2_node_149;     
      length 189.044;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_108;     
      phases ABCN;     
      from R3-12-47-2_node_150;     
      to R3-12-47-2_node_247;     
      length 32.500;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_109;     
      phases ABCN;     
      from R3-12-47-2_node_47;     
      to R3-12-47-2_node_150;     
      length 63.788;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_110;     
      phases ABCN;     
      from R3-12-47-2_node_100;     
      to R3-12-47-2_node_148;     
      length 108.032;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_111;     
      phases ABCN;     
      from R3-12-47-2_node_147;     
      to R3-12-47-2_node_151;     
      length 556.194;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_112;     
      phases ABCN;     
      from R3-12-47-2_node_121;     
      to R3-12-47-2_node_120;     
      length 861.349;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_113;     
      phases ABCN;     
      from R3-12-47-2_node_130;     
      to R3-12-47-2_node_129;     
      length 952.351;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_114;     
      phases ABCN;     
      from R3-12-47-2_node_133;     
      to R3-12-47-2_node_137;     
      length 787.927;     
      configuration line_configuration_42;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_115;     
      phases ABCN;     
      from R3-12-47-2_node_156;     
      to R3-12-47-2_node_223;     
      length 79.620;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_116;     
      phases ABCN;     
      from R3-12-47-2_node_161;     
      to R3-12-47-2_node_221;     
      length 720.998;     
      configuration line_configuration_43;     
}       
object underground_line {     
      groupid Distribution_Line;
      name R3-12-47-2_ul_117;     
      phases ABCN;     
      from R3-12-47-2_node_135;     
      to R3-12-47-2_node_49;     
      length 32.837;     
      configuration line_configuration_39;     
}       
object triplex_line_configuration {
      name commercial_line_config;
      conductor_1 object triplex_line_conductor {
            resistance 0.48;
            geometric_mean_radius 0.0158;
            };
      conductor_2 object triplex_line_conductor {
            resistance 0.48;
            geometric_mean_radius 0.0158;
            };
      conductor_N object triplex_line_conductor {
            resistance 0.48;
            geometric_mean_radius 0.0158;
            };
      insulation_thickness 0.08;
      diameter 0.522;
}

object line_spacing {
      name line_spacing_commABC;
      distance_AB 53.19999999996 in;
      distance_BC 53.19999999996 in;
      distance_AC 53.19999999996 in;
      distance_AN 69.80000000004 in;
      distance_BN 69.80000000004 in;
      distance_CN 69.80000000004 in;
}

object overhead_line_conductor {
      name overhead_line_conductor_comm;
      //name 336.4;
      rating.summer.continuous 443.0;
      geometric_mean_radius 0.02270 ft;
      resistance 0.05230;
}

object line_configuration {
      name line_configuration_commABC;
      conductor_A overhead_line_conductor_comm;
      conductor_B overhead_line_conductor_comm;
      conductor_C overhead_line_conductor_comm;
      conductor_N overhead_line_conductor_comm;
      spacing line_spacing_commABC;
}

object line_configuration {
      name line_configuration_commAB;
      conductor_A overhead_line_conductor_comm;
      conductor_B overhead_line_conductor_comm;
      conductor_N overhead_line_conductor_comm;
      spacing line_spacing_commABC;
}

object line_configuration {
      name line_configuration_commAC;
      conductor_A overhead_line_conductor_comm;
      conductor_C overhead_line_conductor_comm;
      conductor_N overhead_line_conductor_comm;
      spacing line_spacing_commABC;
}

object line_configuration {
      name line_configuration_commBC;
      conductor_B overhead_line_conductor_comm;
      conductor_C overhead_line_conductor_comm;
      conductor_N overhead_line_conductor_comm;
      spacing line_spacing_commABC;
}

object line_configuration {
      name line_configuration_commA;
      conductor_A overhead_line_conductor_comm;
      conductor_N overhead_line_conductor_comm;
      spacing line_spacing_commABC;
}

object line_configuration {
      name line_configuration_commB;
      conductor_B overhead_line_conductor_comm;
      conductor_N overhead_line_conductor_comm;
      spacing line_spacing_commABC;
}

object line_configuration {
      name line_configuration_commC;
      conductor_C overhead_line_conductor_comm;
      conductor_N overhead_line_conductor_comm;
      spacing line_spacing_commABC;
}

object transformer_configuration {
     name CTTF_config_B_R3-12-47-2_load_1;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_1;
     to R3-12-47-2_load_1_strip_node;
     phases BN;
     length 50ft;
     configuration line_configuration_commB;
};

object node {
     phases BN;
     name R3-12-47-2_load_1_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_1_CTTF_B_1;
     phases BS;
     from R3-12-47-2_load_1_strip_node;
     to R3-12-47-2_load_1_tn_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_1;
}

object triplex_node {
     name R3-12-47-2_load_1_tn_B_1;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_1_tn_B_1;
     name R3-12-47-2_load_1_tm_B_1;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_1_B1;
     groupid Commercial;
     schedule_skew 1800;
     parent R3-12-47-2_load_1_tm_B_1;
     floor_area 2897;
     design_internal_gains 35596;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 2.36;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.66;
     mass_temperature 68.66;
     over_sizing_factor 0.2;
     cooling_COP 3.04;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_1_B_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.73;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_1_B_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.82;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_1_B_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.43;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_1_B_1;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.95;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_1_B_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.90;
     };
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_2;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_2;
     to R3-12-47-2_load_2_strip_node;
     phases AN;
     length 50ft;
     configuration line_configuration_commA;
};

object node {
     phases AN;
     name R3-12-47-2_load_2_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_2_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_2_strip_node;
     to R3-12-47-2_load_2_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_2;
}

object triplex_node {
     name R3-12-47-2_load_2_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_2_tn_A_1;
     name R3-12-47-2_load_2_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_2_A1;
     groupid Commercial;
     schedule_skew -0;
     parent R3-12-47-2_load_2_tm_A_1;
     floor_area 1916;
     design_internal_gains 23543;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 2.14;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.23;
     mass_temperature 70.23;
     over_sizing_factor 0.2;
     cooling_COP 2.68;

     object controller {
           schedule_skew -0;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_2_A_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*1.89;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_2_A_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.62;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_2_A_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.55;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_2_A_1;
          schedule_skew -0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.95;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_2_A_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.02;
     };
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_3;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_3;
     to R3-12-47-2_load_3_strip_node;
     phases AN;
     length 50ft;
     configuration line_configuration_commA;
};

object node {
     phases AN;
     name R3-12-47-2_load_3_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_3_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_3_strip_node;
     to R3-12-47-2_load_3_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_3;
}

object triplex_node {
     name R3-12-47-2_load_3_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_3_tn_A_1;
     name R3-12-47-2_load_3_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_3_A1;
     groupid Commercial;
     schedule_skew 1800;
     parent R3-12-47-2_load_3_tm_A_1;
     floor_area 2347;
     design_internal_gains 28842;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 5.32;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.52;
     mass_temperature 68.52;
     over_sizing_factor 0.2;
     cooling_COP 3.59;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_3_A_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.24;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_3_A_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.91;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_3_A_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.70;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_3_A_1;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.93;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_3_A_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.76;
     };
}

object load {
     parent R3-12-47-2_meter_4;
     name str_light_BR3-12-47-2_load_4;
     nominal_voltage 480.00;
     phases B;
     base_power_B street_lighting*447.454570;
     power_pf_B 1.000000;
     current_pf_B 1.000000;
     impedance_pf_B 1.000000;
     power_fraction_B 0.400000;
     current_fraction_B 0.400000;
     impedance_fraction_B 0.200000;
}

object transformer_configuration {
     name CTTF_config_B_R3-12-47-2_load_5;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_5;
     to R3-12-47-2_load_5_strip_node;
     phases BN;
     length 50ft;
     configuration line_configuration_commB;
};

object node {
     phases BN;
     name R3-12-47-2_load_5_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_5_CTTF_B_1;
     phases BS;
     from R3-12-47-2_load_5_strip_node;
     to R3-12-47-2_load_5_tn_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_5;
}

object triplex_node {
     name R3-12-47-2_load_5_tn_B_1;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_5_tn_B_1;
     name R3-12-47-2_load_5_tm_B_1;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_5_B1;
     groupid Commercial;
     schedule_skew 0;
     parent R3-12-47-2_load_5_tm_B_1;
     floor_area 1711;
     design_internal_gains 21024;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 5.36;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.04;
     mass_temperature 69.04;
     over_sizing_factor 0.2;
     cooling_COP 3.34;

     object controller {
           schedule_skew 0;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_5_B_1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*1.92;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_5_B_1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.01;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_5_B_1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.91;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_5_B_1;
          schedule_skew 0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.73;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_5_B_1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.03;
     };
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_6;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_6;
     to R3-12-47-2_load_6_strip_node;
     phases AN;
     length 50ft;
     configuration line_configuration_commA;
};

object node {
     phases AN;
     name R3-12-47-2_load_6_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_6_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_6_strip_node;
     to R3-12-47-2_load_6_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_6;
}

object triplex_node {
     name R3-12-47-2_load_6_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_6_tn_A_1;
     name R3-12-47-2_load_6_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_6_A1;
     groupid Commercial;
     schedule_skew -1800;
     parent R3-12-47-2_load_6_tm_A_1;
     floor_area 2506;
     design_internal_gains 30789;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 2.80;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.41;
     mass_temperature 70.41;
     over_sizing_factor 0.2;
     cooling_COP 2.56;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_6_A_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.67;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_6_A_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.13;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_6_A_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.65;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_6_A_1;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.20;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_6_A_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.23;
     };
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_7;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_7;
     to R3-12-47-2_load_7_strip_node;
     phases AN;
     length 50ft;
     configuration line_configuration_commA;
};

object node {
     phases AN;
     name R3-12-47-2_load_7_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_7_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_7_strip_node;
     to R3-12-47-2_load_7_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_7;
}

object triplex_node {
     name R3-12-47-2_load_7_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_7_tn_A_1;
     name R3-12-47-2_load_7_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_7_A1;
     groupid Commercial;
     schedule_skew -3600;
     parent R3-12-47-2_load_7_tm_A_1;
     floor_area 1752;
     design_internal_gains 21527;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 5.05;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.56;
     mass_temperature 68.56;
     over_sizing_factor 0.2;
     cooling_COP 2.45;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_7_A_1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*1.92;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_7_A_1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.70;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_7_A_1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.04;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_7_A_1;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.07;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_7_A_1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*1.61;
     };
}

object load {
     parent R3-12-47-2_meter_8;
     name str_light_BR3-12-47-2_load_8;
     nominal_voltage 480.00;
     phases B;
     base_power_B street_lighting*4474.545387;
     power_pf_B 1.000000;
     current_pf_B 1.000000;
     impedance_pf_B 1.000000;
     power_fraction_B 0.400000;
     current_fraction_B 0.400000;
     impedance_fraction_B 0.200000;
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_9;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_B_R3-12-47-2_load_9;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_C_R3-12-47-2_load_9;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerC_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_9;
     to R3-12-47-2_load_9_strip_node;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object node {
     phases ABCN;
     name R3-12-47-2_load_9_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_9_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_9_strip_node;
     to R3-12-47-2_load_9_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_9;
}

object triplex_node {
     name R3-12-47-2_load_9_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_9_tn_A_1;
     name R3-12-47-2_load_9_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_9_A1;
     groupid Commercial;
     schedule_skew 1800;
     parent R3-12-47-2_load_9_tm_A_1;
     floor_area 3050;
     design_internal_gains 37477;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 3.85;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.62;
     mass_temperature 70.62;
     over_sizing_factor 0.2;
     cooling_COP 2.40;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_9_A_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*3.64;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_9_A_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.52;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_9_A_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*3.48;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_9_A_1;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*3.66;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_9_A_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.57;
     };
}

object transformer {
     name R3-12-47-2_load_9_CTTF_B_1;
     phases BS;
     from R3-12-47-2_load_9_strip_node;
     to R3-12-47-2_load_9_tn_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_9;
}

object triplex_node {
     name R3-12-47-2_load_9_tn_B_1;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_9_tn_B_1;
     name R3-12-47-2_load_9_tm_B_1;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_9_B1;
     groupid Commercial;
     schedule_skew 0;
     parent R3-12-47-2_load_9_tm_B_1;
     floor_area 2922;
     design_internal_gains 35900;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 5.31;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.52;
     mass_temperature 68.52;
     over_sizing_factor 0.2;
     cooling_COP 3.31;

     object controller {
           schedule_skew 0;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_9_B_1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.72;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_9_B_1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*3.36;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_9_B_1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.74;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_9_B_1;
          schedule_skew 0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*3.35;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_9_B_1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.42;
     };
}

object transformer {
     name R3-12-47-2_load_9_CTTF_C_1;
     phases CS;
     from R3-12-47-2_load_9_strip_node;
     to R3-12-47-2_load_9_tn_C_1;
     groupid Distribution_Trans;
     configuration CTTF_config_C_R3-12-47-2_load_9;
}

object triplex_node {
     name R3-12-47-2_load_9_tn_C_1;
     phases CS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_9_tn_C_1;
     name R3-12-47-2_load_9_tm_C_1;
     phases CS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_9_C1;
     groupid Commercial;
     schedule_skew 3600;
     parent R3-12-47-2_load_9_tm_C_1;
     floor_area 2526;
     design_internal_gains 31036;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 2.86;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.39;
     mass_temperature 70.39;
     over_sizing_factor 0.2;
     cooling_COP 3.10;

     object controller {
           schedule_skew 3600;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_9_C_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.73;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_9_C_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.46;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_9_C_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.50;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_9_C_1;
          schedule_skew 3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.61;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_9_C_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.36;
     };
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_10;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_B_R3-12-47-2_load_10;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_10;
     to R3-12-47-2_load_10_strip_node;
     phases ABN;
     length 50ft;
     configuration line_configuration_commAB;
};

object node {
     phases ABN;
     name R3-12-47-2_load_10_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_10_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_10_strip_node;
     to R3-12-47-2_load_10_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_10;
}

object triplex_node {
     name R3-12-47-2_load_10_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_10_tn_A_1;
     name R3-12-47-2_load_10_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_10_A1;
     groupid Commercial;
     schedule_skew -3600;
     parent R3-12-47-2_load_10_tm_A_1;
     floor_area 2282;
     design_internal_gains 28035;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 3.01;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.51;
     mass_temperature 68.51;
     over_sizing_factor 0.2;
     cooling_COP 2.70;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_10_A_1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.53;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_10_A_1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.14;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_10_A_1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.03;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_10_A_1;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.56;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_10_A_1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.40;
     };
}

object transformer {
     name R3-12-47-2_load_10_CTTF_B_1;
     phases BS;
     from R3-12-47-2_load_10_strip_node;
     to R3-12-47-2_load_10_tn_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_10;
}

object triplex_node {
     name R3-12-47-2_load_10_tn_B_1;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_10_tn_B_1;
     name R3-12-47-2_load_10_tm_B_1;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_10_B1;
     groupid Commercial;
     schedule_skew -5400;
     parent R3-12-47-2_load_10_tm_B_1;
     floor_area 2144;
     design_internal_gains 26348;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 4.22;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.82;
     mass_temperature 69.82;
     over_sizing_factor 0.2;
     cooling_COP 3.06;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_10_B_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.00;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_10_B_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.27;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_10_B_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.88;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_10_B_1;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.90;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_10_B_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.14;
     };
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_11;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_11;
     to R3-12-47-2_load_11_strip_node;
     phases AN;
     length 50ft;
     configuration line_configuration_commA;
};

object node {
     phases AN;
     name R3-12-47-2_load_11_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_11_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_11_strip_node;
     to R3-12-47-2_load_11_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_11;
}

object triplex_node {
     name R3-12-47-2_load_11_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_11_tn_A_1;
     name R3-12-47-2_load_11_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_11_A1;
     groupid Commercial;
     schedule_skew -0;
     parent R3-12-47-2_load_11_tm_A_1;
     floor_area 1767;
     design_internal_gains 21709;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 4.71;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.53;
     mass_temperature 68.53;
     over_sizing_factor 0.2;
     cooling_COP 2.89;

     object controller {
           schedule_skew -0;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_11_A_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.02;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_11_A_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.96;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_11_A_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.61;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_11_A_1;
          schedule_skew -0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.58;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_11_A_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.09;
     };
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_12;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_B_R3-12-47-2_load_12;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_12;
     to R3-12-47-2_load_12_strip_node;
     phases ABN;
     length 50ft;
     configuration line_configuration_commAB;
};

object node {
     phases ABN;
     name R3-12-47-2_load_12_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_12_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_12_strip_node;
     to R3-12-47-2_load_12_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_12;
}

object triplex_node {
     name R3-12-47-2_load_12_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_12_tn_A_1;
     name R3-12-47-2_load_12_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_12_A1;
     groupid Commercial;
     schedule_skew 0;
     parent R3-12-47-2_load_12_tm_A_1;
     floor_area 1890;
     design_internal_gains 23226;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 5.80;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.51;
     mass_temperature 69.51;
     over_sizing_factor 0.2;
     cooling_COP 2.74;

     object controller {
           schedule_skew 0;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_12_A_1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*1.54;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_12_A_1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.79;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_12_A_1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.63;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_12_A_1;
          schedule_skew 0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.05;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_12_A_1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.24;
     };
}

object transformer {
     name R3-12-47-2_load_12_CTTF_B_1;
     phases BS;
     from R3-12-47-2_load_12_strip_node;
     to R3-12-47-2_load_12_tn_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_12;
}

object triplex_node {
     name R3-12-47-2_load_12_tn_B_1;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_12_tn_B_1;
     name R3-12-47-2_load_12_tm_B_1;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_12_B1;
     groupid Commercial;
     schedule_skew -5400;
     parent R3-12-47-2_load_12_tm_B_1;
     floor_area 1988;
     design_internal_gains 24425;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 3.09;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.47;
     mass_temperature 69.47;
     over_sizing_factor 0.2;
     cooling_COP 2.84;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_12_B_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*1.83;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_12_B_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.07;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_12_B_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.18;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_12_B_1;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.88;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_12_B_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.18;
     };
}

object load {
     parent R3-12-47-2_meter_13;
     name str_light_AR3-12-47-2_load_13;
     nominal_voltage 480.00;
     phases A;
     base_power_A street_lighting*2141.462974;
     power_pf_A 1.000000;
     current_pf_A 1.000000;
     impedance_pf_A 1.000000;
     power_fraction_A 0.400000;
     current_fraction_A 0.400000;
     impedance_fraction_A 0.200000;
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_14;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_B_R3-12-47-2_load_14;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_C_R3-12-47-2_load_14;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerC_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_14;
     to R3-12-47-2_load_14_strip_node;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object node {
     phases ABCN;
     name R3-12-47-2_load_14_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_14_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_14_strip_node;
     to R3-12-47-2_load_14_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_14;
}

object triplex_node {
     name R3-12-47-2_load_14_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_14_tn_A_1;
     name R3-12-47-2_load_14_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_14_A1;
     groupid Commercial;
     schedule_skew -1800;
     parent R3-12-47-2_load_14_tm_A_1;
     floor_area 2208;
     design_internal_gains 27126;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 2.76;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.02;
     mass_temperature 68.02;
     over_sizing_factor 0.2;
     cooling_COP 2.45;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_14_A_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*1.94;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_14_A_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.91;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_14_A_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.79;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_14_A_1;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.96;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_14_A_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*1.79;
     };
}

object transformer {
     name R3-12-47-2_load_14_CTTF_B_1;
     phases BS;
     from R3-12-47-2_load_14_strip_node;
     to R3-12-47-2_load_14_tn_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_14;
}

object triplex_node {
     name R3-12-47-2_load_14_tn_B_1;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_14_tn_B_1;
     name R3-12-47-2_load_14_tm_B_1;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_14_B1;
     groupid Commercial;
     schedule_skew 1800;
     parent R3-12-47-2_load_14_tm_B_1;
     floor_area 2703;
     design_internal_gains 33215;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 2.62;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.40;
     mass_temperature 71.40;
     over_sizing_factor 0.2;
     cooling_COP 3.22;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_14_B_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.51;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_14_B_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.60;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_14_B_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*3.12;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_14_B_1;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.79;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_14_B_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.38;
     };
}

object transformer {
     name R3-12-47-2_load_14_CTTF_C_1;
     phases CS;
     from R3-12-47-2_load_14_strip_node;
     to R3-12-47-2_load_14_tn_C_1;
     groupid Distribution_Trans;
     configuration CTTF_config_C_R3-12-47-2_load_14;
}

object triplex_node {
     name R3-12-47-2_load_14_tn_C_1;
     phases CS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_14_tn_C_1;
     name R3-12-47-2_load_14_tm_C_1;
     phases CS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_14_C1;
     groupid Commercial;
     schedule_skew 3600;
     parent R3-12-47-2_load_14_tm_C_1;
     floor_area 1969;
     design_internal_gains 24187;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 5.26;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.27;
     mass_temperature 71.27;
     over_sizing_factor 0.2;
     cooling_COP 2.65;

     object controller {
           schedule_skew 3600;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_14_C_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.11;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_14_C_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.66;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_14_C_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.19;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_14_C_1;
          schedule_skew 3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.68;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_14_C_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.06;
     };
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_15;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_B_R3-12-47-2_load_15;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_C_R3-12-47-2_load_15;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerC_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_15;
     to R3-12-47-2_load_15_strip_node;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object node {
     phases ABCN;
     name R3-12-47-2_load_15_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_15_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_15_strip_node;
     to R3-12-47-2_load_15_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_15;
}

object triplex_node {
     name R3-12-47-2_load_15_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_15_tn_A_1;
     name R3-12-47-2_load_15_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_15_A1;
     groupid Commercial;
     schedule_skew -5400;
     parent R3-12-47-2_load_15_tm_A_1;
     floor_area 2631;
     design_internal_gains 32332;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 3.94;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.20;
     mass_temperature 70.20;
     over_sizing_factor 0.2;
     cooling_COP 3.44;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_15_A_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.59;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_15_A_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*3.08;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_15_A_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.44;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_15_A_1;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.31;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_15_A_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.47;
     };
}

object transformer {
     name R3-12-47-2_load_15_CTTF_B_1;
     phases BS;
     from R3-12-47-2_load_15_strip_node;
     to R3-12-47-2_load_15_tn_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_15;
}

object triplex_node {
     name R3-12-47-2_load_15_tn_B_1;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_15_tn_B_1;
     name R3-12-47-2_load_15_tm_B_1;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_15_B1;
     groupid Commercial;
     schedule_skew -5400;
     parent R3-12-47-2_load_15_tm_B_1;
     floor_area 2147;
     design_internal_gains 26378;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 3.20;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.33;
     mass_temperature 71.33;
     over_sizing_factor 0.2;
     cooling_COP 2.44;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_15_B_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.41;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_15_B_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.56;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_15_B_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.57;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_15_B_1;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.72;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_15_B_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.35;
     };
}

object transformer {
     name R3-12-47-2_load_15_CTTF_C_1;
     phases CS;
     from R3-12-47-2_load_15_strip_node;
     to R3-12-47-2_load_15_tn_C_1;
     groupid Distribution_Trans;
     configuration CTTF_config_C_R3-12-47-2_load_15;
}

object triplex_node {
     name R3-12-47-2_load_15_tn_C_1;
     phases CS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_15_tn_C_1;
     name R3-12-47-2_load_15_tm_C_1;
     phases CS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_15_C1;
     groupid Commercial;
     schedule_skew 0;
     parent R3-12-47-2_load_15_tm_C_1;
     floor_area 3083;
     design_internal_gains 37883;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 3.38;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.38;
     mass_temperature 70.38;
     over_sizing_factor 0.2;
     cooling_COP 2.76;

     object controller {
           schedule_skew 0;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_15_C_1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.74;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_15_C_1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*3.34;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_15_C_1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*3.66;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_15_C_1;
          schedule_skew 0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*3.41;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_15_C_1;
          schedule_skew 0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.60;
     };
}

object transformer_configuration {
     name CTTF_config_B_R3-12-47-2_load_16;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_16;
     to R3-12-47-2_load_16_strip_node;
     phases BN;
     length 50ft;
     configuration line_configuration_commB;
};

object node {
     phases BN;
     name R3-12-47-2_load_16_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_16_CTTF_B_1;
     phases BS;
     from R3-12-47-2_load_16_strip_node;
     to R3-12-47-2_load_16_tn_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_16;
}

object triplex_node {
     name R3-12-47-2_load_16_tn_B_1;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_16_tn_B_1;
     name R3-12-47-2_load_16_tm_B_1;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_16_B1;
     groupid Commercial;
     schedule_skew 1800;
     parent R3-12-47-2_load_16_tm_B_1;
     floor_area 2706;
     design_internal_gains 33254;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 4.58;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.45;
     mass_temperature 69.45;
     over_sizing_factor 0.2;
     cooling_COP 3.33;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_16_B_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*3.21;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_16_B_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*3.08;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_16_B_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*3.11;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_16_B_1;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.40;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_16_B_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.49;
     };
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_17;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_B_R3-12-47-2_load_17;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_C_R3-12-47-2_load_17;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerC_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_17;
     to R3-12-47-2_load_17_strip_node;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object node {
     phases ABCN;
     name R3-12-47-2_load_17_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_17_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_17_strip_node;
     to R3-12-47-2_load_17_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_17;
}

object triplex_node {
     name R3-12-47-2_load_17_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_17_tn_A_1;
     name R3-12-47-2_load_17_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_17_A1;
     groupid Commercial;
     schedule_skew 5400;
     parent R3-12-47-2_load_17_tm_A_1;
     floor_area 1713;
     design_internal_gains 21046;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 3.90;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.53;
     mass_temperature 68.53;
     over_sizing_factor 0.2;
     cooling_COP 3.52;

     object controller {
           schedule_skew 5400;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_17_A_1;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*1.80;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_17_A_1;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.91;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_17_A_1;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.88;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_17_A_1;
          schedule_skew 5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.02;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_17_A_1;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*1.77;
     };
}

object transformer {
     name R3-12-47-2_load_17_CTTF_B_1;
     phases BS;
     from R3-12-47-2_load_17_strip_node;
     to R3-12-47-2_load_17_tn_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_17;
}

object triplex_node {
     name R3-12-47-2_load_17_tn_B_1;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_17_tn_B_1;
     name R3-12-47-2_load_17_tm_B_1;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_17_B1;
     groupid Commercial;
     schedule_skew 3600;
     parent R3-12-47-2_load_17_tm_B_1;
     floor_area 1974;
     design_internal_gains 24260;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 4.22;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.51;
     mass_temperature 69.51;
     over_sizing_factor 0.2;
     cooling_COP 3.55;

     object controller {
           schedule_skew 3600;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_17_B_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*1.76;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_17_B_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.02;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_17_B_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.61;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_17_B_1;
          schedule_skew 3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.21;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_17_B_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.19;
     };
}

object transformer {
     name R3-12-47-2_load_17_CTTF_C_1;
     phases CS;
     from R3-12-47-2_load_17_strip_node;
     to R3-12-47-2_load_17_tn_C_1;
     groupid Distribution_Trans;
     configuration CTTF_config_C_R3-12-47-2_load_17;
}

object triplex_node {
     name R3-12-47-2_load_17_tn_C_1;
     phases CS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_17_tn_C_1;
     name R3-12-47-2_load_17_tm_C_1;
     phases CS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_17_C1;
     groupid Commercial;
     schedule_skew -0;
     parent R3-12-47-2_load_17_tm_C_1;
     floor_area 1981;
     design_internal_gains 24334;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 2.47;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.54;
     mass_temperature 71.54;
     over_sizing_factor 0.2;
     cooling_COP 3.27;

     object controller {
           schedule_skew -0;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_17_C_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.17;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_17_C_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.18;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_17_C_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.66;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_17_C_1;
          schedule_skew -0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.92;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_17_C_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*1.66;
     };
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_18;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_B_R3-12-47-2_load_18;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_C_R3-12-47-2_load_18;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerC_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_18;
     to R3-12-47-2_load_18_strip_node;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object node {
     phases ABCN;
     name R3-12-47-2_load_18_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_18_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_18_strip_node;
     to R3-12-47-2_load_18_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_18;
}

object triplex_node {
     name R3-12-47-2_load_18_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_18_tn_A_1;
     name R3-12-47-2_load_18_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_18_A1;
     groupid Commercial;
     schedule_skew -1800;
     parent R3-12-47-2_load_18_tm_A_1;
     floor_area 1861;
     design_internal_gains 22867;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 5.37;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.87;
     mass_temperature 71.87;
     over_sizing_factor 0.2;
     cooling_COP 2.63;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_18_A_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.02;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_18_A_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.15;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_18_A_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.01;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_18_A_1;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.66;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_18_A_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*1.93;
     };
}

object transformer {
     name R3-12-47-2_load_18_CTTF_B_1;
     phases BS;
     from R3-12-47-2_load_18_strip_node;
     to R3-12-47-2_load_18_tn_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_18;
}

object triplex_node {
     name R3-12-47-2_load_18_tn_B_1;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_18_tn_B_1;
     name R3-12-47-2_load_18_tm_B_1;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_18_B1;
     groupid Commercial;
     schedule_skew -5400;
     parent R3-12-47-2_load_18_tm_B_1;
     floor_area 2179;
     design_internal_gains 26776;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 2.67;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.12;
     mass_temperature 71.12;
     over_sizing_factor 0.2;
     cooling_COP 2.73;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_18_B_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.58;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_18_B_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.78;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_18_B_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.31;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_18_B_1;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.22;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_18_B_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.59;
     };
}

object transformer {
     name R3-12-47-2_load_18_CTTF_C_1;
     phases CS;
     from R3-12-47-2_load_18_strip_node;
     to R3-12-47-2_load_18_tn_C_1;
     groupid Distribution_Trans;
     configuration CTTF_config_C_R3-12-47-2_load_18;
}

object triplex_node {
     name R3-12-47-2_load_18_tn_C_1;
     phases CS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_18_tn_C_1;
     name R3-12-47-2_load_18_tm_C_1;
     phases CS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_18_C1;
     groupid Commercial;
     schedule_skew 1800;
     parent R3-12-47-2_load_18_tm_C_1;
     floor_area 1681;
     design_internal_gains 20657;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 4.16;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.45;
     mass_temperature 71.45;
     over_sizing_factor 0.2;
     cooling_COP 3.08;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_18_C_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*1.87;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_18_C_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.84;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_18_C_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.47;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_18_C_1;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.80;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_18_C_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*1.44;
     };
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_19;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_B_R3-12-47-2_load_19;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_C_R3-12-47-2_load_19;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerC_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_19;
     to R3-12-47-2_load_19_strip_node;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object node {
     phases ABCN;
     name R3-12-47-2_load_19_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_19_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_19_strip_node;
     to R3-12-47-2_load_19_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_19;
}

object triplex_node {
     name R3-12-47-2_load_19_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_19_tn_A_1;
     name R3-12-47-2_load_19_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_19_A1;
     groupid Commercial;
     schedule_skew 1800;
     parent R3-12-47-2_load_19_tm_A_1;
     floor_area 2885;
     design_internal_gains 35450;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 4.94;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.70;
     mass_temperature 70.70;
     over_sizing_factor 0.2;
     cooling_COP 2.85;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_19_A_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*3.21;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_19_A_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.36;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_19_A_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*3.13;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_19_A_1;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*3.12;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_19_A_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.31;
     };
}

object transformer {
     name R3-12-47-2_load_19_CTTF_B_1;
     phases BS;
     from R3-12-47-2_load_19_strip_node;
     to R3-12-47-2_load_19_tn_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_19;
}

object triplex_node {
     name R3-12-47-2_load_19_tn_B_1;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_19_tn_B_1;
     name R3-12-47-2_load_19_tm_B_1;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_19_B1;
     groupid Commercial;
     schedule_skew -1800;
     parent R3-12-47-2_load_19_tm_B_1;
     floor_area 1871;
     design_internal_gains 22994;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 4.19;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.07;
     mass_temperature 69.07;
     over_sizing_factor 0.2;
     cooling_COP 2.69;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_19_B_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.03;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_19_B_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.75;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_19_B_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.58;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_19_B_1;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.01;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_19_B_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.01;
     };
}

object transformer {
     name R3-12-47-2_load_19_CTTF_C_1;
     phases CS;
     from R3-12-47-2_load_19_strip_node;
     to R3-12-47-2_load_19_tn_C_1;
     groupid Distribution_Trans;
     configuration CTTF_config_C_R3-12-47-2_load_19;
}

object triplex_node {
     name R3-12-47-2_load_19_tn_C_1;
     phases CS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_19_tn_C_1;
     name R3-12-47-2_load_19_tm_C_1;
     phases CS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_19_C1;
     groupid Commercial;
     schedule_skew -1800;
     parent R3-12-47-2_load_19_tm_C_1;
     floor_area 2638;
     design_internal_gains 32413;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 4.36;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.26;
     mass_temperature 69.26;
     over_sizing_factor 0.2;
     cooling_COP 3.03;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_19_C_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.35;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_19_C_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*3.03;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_19_C_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.31;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_19_C_1;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*3.13;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_19_C_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.92;
     };
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_20;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_B_R3-12-47-2_load_20;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_C_R3-12-47-2_load_20;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerC_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_20;
     to R3-12-47-2_load_20_strip_node;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object node {
     phases ABCN;
     name R3-12-47-2_load_20_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_20_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_20_strip_node;
     to R3-12-47-2_load_20_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_20;
}

object triplex_node {
     name R3-12-47-2_load_20_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_20_tn_A_1;
     name R3-12-47-2_load_20_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_20_A1;
     groupid Commercial;
     schedule_skew -0;
     parent R3-12-47-2_load_20_tm_A_1;
     floor_area 2237;
     design_internal_gains 27492;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 3.99;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.03;
     mass_temperature 71.03;
     over_sizing_factor 0.2;
     cooling_COP 2.72;

     object controller {
           schedule_skew -0;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_20_A_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.63;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_20_A_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.13;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_20_A_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.20;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_20_A_1;
          schedule_skew -0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.81;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_20_A_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.61;
     };
}

object transformer {
     name R3-12-47-2_load_20_CTTF_B_1;
     phases BS;
     from R3-12-47-2_load_20_strip_node;
     to R3-12-47-2_load_20_tn_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_20;
}

object triplex_node {
     name R3-12-47-2_load_20_tn_B_1;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_20_tn_B_1;
     name R3-12-47-2_load_20_tm_B_1;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_20_B1;
     groupid Commercial;
     schedule_skew -1800;
     parent R3-12-47-2_load_20_tm_B_1;
     floor_area 1727;
     design_internal_gains 21214;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 5.43;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.11;
     mass_temperature 69.11;
     over_sizing_factor 0.2;
     cooling_COP 2.98;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_20_B_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*1.89;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_20_B_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.66;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_20_B_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.62;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_20_B_1;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.94;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_20_B_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*1.46;
     };
}

object transformer {
     name R3-12-47-2_load_20_CTTF_C_1;
     phases CS;
     from R3-12-47-2_load_20_strip_node;
     to R3-12-47-2_load_20_tn_C_1;
     groupid Distribution_Trans;
     configuration CTTF_config_C_R3-12-47-2_load_20;
}

object triplex_node {
     name R3-12-47-2_load_20_tn_C_1;
     phases CS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_20_tn_C_1;
     name R3-12-47-2_load_20_tm_C_1;
     phases CS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_20_C1;
     groupid Commercial;
     schedule_skew -1800;
     parent R3-12-47-2_load_20_tm_C_1;
     floor_area 3071;
     design_internal_gains 37732;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 2.05;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.19;
     mass_temperature 69.19;
     over_sizing_factor 0.2;
     cooling_COP 2.40;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_20_C_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*3.34;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_20_C_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.77;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_20_C_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*3.10;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_20_C_1;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.78;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_20_C_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.85;
     };
}

object transformer_configuration {
     name CTTF_config_B_R3-12-47-2_load_21;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_21;
     to R3-12-47-2_load_21_strip_node;
     phases BN;
     length 50ft;
     configuration line_configuration_commB;
};

object node {
     phases BN;
     name R3-12-47-2_load_21_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_21_CTTF_B_1;
     phases BS;
     from R3-12-47-2_load_21_strip_node;
     to R3-12-47-2_load_21_tn_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_21;
}

object triplex_node {
     name R3-12-47-2_load_21_tn_B_1;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_21_tn_B_1;
     name R3-12-47-2_load_21_tm_B_1;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_21_B1;
     groupid Commercial;
     schedule_skew -1800;
     parent R3-12-47-2_load_21_tm_B_1;
     floor_area 1763;
     design_internal_gains 21665;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 2.21;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.57;
     mass_temperature 71.57;
     over_sizing_factor 0.2;
     cooling_COP 2.96;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_21_B_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*1.69;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_21_B_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.64;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_21_B_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.87;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_21_B_1;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.97;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_21_B_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*1.60;
     };
}

object transformer_configuration {
     name CTTF_config_C_R3-12-47-2_load_22;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerC_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_22;
     to R3-12-47-2_load_22_strip_node;
     phases CN;
     length 50ft;
     configuration line_configuration_commC;
};

object node {
     phases CN;
     name R3-12-47-2_load_22_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_22_CTTF_C_1;
     phases CS;
     from R3-12-47-2_load_22_strip_node;
     to R3-12-47-2_load_22_tn_C_1;
     groupid Distribution_Trans;
     configuration CTTF_config_C_R3-12-47-2_load_22;
}

object triplex_node {
     name R3-12-47-2_load_22_tn_C_1;
     phases CS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_22_tn_C_1;
     name R3-12-47-2_load_22_tm_C_1;
     phases CS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_22_C1;
     groupid Commercial;
     schedule_skew -3600;
     parent R3-12-47-2_load_22_tm_C_1;
     floor_area 1864;
     design_internal_gains 22899;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 3.86;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.99;
     mass_temperature 69.99;
     over_sizing_factor 0.2;
     cooling_COP 3.33;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_22_C_1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.07;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_22_C_1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.59;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_22_C_1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.85;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_22_C_1;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.97;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_22_C_1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*1.87;
     };
}

object transformer_configuration {
     name CTTF_config_C_R3-12-47-2_load_23;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerC_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_23;
     to R3-12-47-2_load_23_strip_node;
     phases CN;
     length 50ft;
     configuration line_configuration_commC;
};

object node {
     phases CN;
     name R3-12-47-2_load_23_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_23_CTTF_C_1;
     phases CS;
     from R3-12-47-2_load_23_strip_node;
     to R3-12-47-2_load_23_tn_C_1;
     groupid Distribution_Trans;
     configuration CTTF_config_C_R3-12-47-2_load_23;
}

object triplex_node {
     name R3-12-47-2_load_23_tn_C_1;
     phases CS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_23_tn_C_1;
     name R3-12-47-2_load_23_tm_C_1;
     phases CS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_23_C1;
     groupid Commercial;
     schedule_skew -0;
     parent R3-12-47-2_load_23_tm_C_1;
     floor_area 2085;
     design_internal_gains 25619;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 4.71;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.25;
     mass_temperature 71.25;
     over_sizing_factor 0.2;
     cooling_COP 2.76;

     object controller {
           schedule_skew -0;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_23_C_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*1.93;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_23_C_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.82;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_23_C_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.08;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_23_C_1;
          schedule_skew -0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.38;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_23_C_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.20;
     };
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_24;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_B_R3-12-47-2_load_24;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_C_R3-12-47-2_load_24;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerC_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_24;
     to R3-12-47-2_load_24_strip_node;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object node {
     phases ABCN;
     name R3-12-47-2_load_24_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_24_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_24_strip_node;
     to R3-12-47-2_load_24_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_24;
}

object triplex_node {
     name R3-12-47-2_load_24_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_24_tn_A_1;
     name R3-12-47-2_load_24_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_24_A1;
     groupid Commercial;
     schedule_skew -0;
     parent R3-12-47-2_load_24_tm_A_1;
     floor_area 1727;
     design_internal_gains 21220;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 4.53;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.97;
     mass_temperature 68.97;
     over_sizing_factor 0.2;
     cooling_COP 3.46;

     object controller {
           schedule_skew -0;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_24_A_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*1.69;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_24_A_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.73;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_24_A_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.67;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_24_A_1;
          schedule_skew -0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.53;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_24_A_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*1.92;
     };
}

object transformer {
     name R3-12-47-2_load_24_CTTF_B_1;
     phases BS;
     from R3-12-47-2_load_24_strip_node;
     to R3-12-47-2_load_24_tn_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_24;
}

object triplex_node {
     name R3-12-47-2_load_24_tn_B_1;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_24_tn_B_1;
     name R3-12-47-2_load_24_tm_B_1;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_24_B1;
     groupid Commercial;
     schedule_skew 1800;
     parent R3-12-47-2_load_24_tm_B_1;
     floor_area 2425;
     design_internal_gains 29796;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 5.30;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.99;
     mass_temperature 71.99;
     over_sizing_factor 0.2;
     cooling_COP 3.39;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_24_B_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.07;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_24_B_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.88;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_24_B_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.05;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_24_B_1;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.22;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_24_B_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.19;
     };
}

object transformer {
     name R3-12-47-2_load_24_CTTF_C_1;
     phases CS;
     from R3-12-47-2_load_24_strip_node;
     to R3-12-47-2_load_24_tn_C_1;
     groupid Distribution_Trans;
     configuration CTTF_config_C_R3-12-47-2_load_24;
}

object triplex_node {
     name R3-12-47-2_load_24_tn_C_1;
     phases CS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_24_tn_C_1;
     name R3-12-47-2_load_24_tm_C_1;
     phases CS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_24_C1;
     groupid Commercial;
     schedule_skew -5400;
     parent R3-12-47-2_load_24_tm_C_1;
     floor_area 2710;
     design_internal_gains 33297;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 4.98;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 69.05;
     mass_temperature 69.05;
     over_sizing_factor 0.2;
     cooling_COP 3.39;

     object controller {
           schedule_skew -5400;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_24_C_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.29;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_24_C_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.95;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_24_C_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.79;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_24_C_1;
          schedule_skew -5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*3.17;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_24_C_1;
          schedule_skew -5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*3.20;
     };
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_25;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_B_R3-12-47-2_load_25;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 50 kVA;
};
object transformer_configuration {
     name CTTF_config_C_R3-12-47-2_load_25;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerC_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_25;
     to R3-12-47-2_load_25_strip_node;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object node {
     phases ABCN;
     name R3-12-47-2_load_25_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_25_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_25_strip_node;
     to R3-12-47-2_load_25_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_25;
}

object triplex_node {
     name R3-12-47-2_load_25_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_25_tn_A_1;
     name R3-12-47-2_load_25_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_25_A1;
     groupid Commercial;
     schedule_skew 3600;
     parent R3-12-47-2_load_25_tm_A_1;
     floor_area 1858;
     design_internal_gains 22824;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 2.43;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.49;
     mass_temperature 70.49;
     over_sizing_factor 0.2;
     cooling_COP 2.59;

     object controller {
           schedule_skew 3600;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_25_A_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*1.61;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_25_A_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.66;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_25_A_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.79;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_25_A_1;
          schedule_skew 3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.09;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_25_A_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*1.85;
     };
}

object transformer {
     name R3-12-47-2_load_25_CTTF_B_1;
     phases BS;
     from R3-12-47-2_load_25_strip_node;
     to R3-12-47-2_load_25_tn_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_25;
}

object triplex_node {
     name R3-12-47-2_load_25_tn_B_1;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_25_tn_B_1;
     name R3-12-47-2_load_25_tm_B_1;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_25_B1;
     groupid Commercial;
     schedule_skew 3600;
     parent R3-12-47-2_load_25_tm_B_1;
     floor_area 2548;
     design_internal_gains 31304;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 5.68;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.75;
     mass_temperature 70.75;
     over_sizing_factor 0.2;
     cooling_COP 3.36;

     object controller {
           schedule_skew 3600;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_25_B_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*3.05;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_25_B_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.99;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_25_B_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.39;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_25_B_1;
          schedule_skew 3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.95;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_25_B_1;
          schedule_skew 3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.60;
     };
}

object transformer {
     name R3-12-47-2_load_25_CTTF_C_1;
     phases CS;
     from R3-12-47-2_load_25_strip_node;
     to R3-12-47-2_load_25_tn_C_1;
     groupid Distribution_Trans;
     configuration CTTF_config_C_R3-12-47-2_load_25;
}

object triplex_node {
     name R3-12-47-2_load_25_tn_C_1;
     phases CS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_25_tn_C_1;
     name R3-12-47-2_load_25_tm_C_1;
     phases CS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_25_C1;
     groupid Commercial;
     schedule_skew -0;
     parent R3-12-47-2_load_25_tm_C_1;
     floor_area 2174;
     design_internal_gains 26710;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 3.70;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.96;
     mass_temperature 70.96;
     over_sizing_factor 0.2;
     cooling_COP 2.57;

     object controller {
           schedule_skew -0;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_25_C_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*1.95;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_25_C_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.09;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_25_C_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.35;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_25_C_1;
          schedule_skew -0;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.99;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_25_C_1;
          schedule_skew -0;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.60;
     };
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_26;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 50 kVA;
};
object overhead_line {
     from R3-12-47-2_load_26;
     to R3-12-47-2_load_26_strip_node;
     phases AN;
     length 50ft;
     configuration line_configuration_commA;
};

object node {
     phases AN;
     name R3-12-47-2_load_26_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_26_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_26_strip_node;
     to R3-12-47-2_load_26_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_26;
}

object triplex_node {
     name R3-12-47-2_load_26_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_26_tn_A_1;
     name R3-12-47-2_load_26_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_26_A1;
     groupid Commercial;
     schedule_skew 1800;
     parent R3-12-47-2_load_26_tm_A_1;
     floor_area 2517;
     design_internal_gains 30920;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 4.19;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 71.77;
     mass_temperature 71.77;
     over_sizing_factor 0.2;
     cooling_COP 3.31;

     object controller {
           schedule_skew 1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_26_A_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.84;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_26_A_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.80;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_26_A_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.66;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_26_A_1;
          schedule_skew 1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.86;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_26_A_1;
          schedule_skew 1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.02;
     };
}

object transformer_configuration {
     name CTTF_config_A_R3-12-47-2_load_27;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerA_rating 100 kVA;
};
object transformer_configuration {
     name CTTF_config_B_R3-12-47-2_load_27;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerB_rating 100 kVA;
};
object transformer_configuration {
     name CTTF_config_C_R3-12-47-2_load_27;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type POLETOP;
     impedance 0.00033+0.0022j;
     shunt_impedance 100000+100000j;
     primary_voltage 480.000;
     secondary_voltage 207.846;
     powerC_rating 100 kVA;
};
object overhead_line {
     from R3-12-47-2_load_27;
     to R3-12-47-2_load_27_strip_node;
     phases ABCN;
     length 50ft;
     configuration line_configuration_commABC;
};

object node {
     phases ABCN;
     name R3-12-47-2_load_27_strip_node;
     nominal_voltage 480.000000;
}

object transformer {
     name R3-12-47-2_load_27_CTTF_A_1;
     phases AS;
     from R3-12-47-2_load_27_strip_node;
     to R3-12-47-2_load_27_tn_A_1;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_27;
}

object triplex_node {
     name R3-12-47-2_load_27_tn_A_1;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_27_tn_A_1;
     name R3-12-47-2_load_27_tm_A_1;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_27_A1;
     groupid Commercial;
     schedule_skew -3600;
     parent R3-12-47-2_load_27_tm_A_1;
     floor_area 1684;
     design_internal_gains 20690;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 3.29;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.51;
     mass_temperature 70.51;
     over_sizing_factor 0.2;
     cooling_COP 2.71;

     object controller {
           schedule_skew -3600;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_27_A_1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*1.36;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_27_A_1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.01;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_27_A_1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.92;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_27_A_1;
          schedule_skew -3600;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.58;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_27_A_1;
          schedule_skew -3600;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*1.51;
     };
}

object transformer {
     name R3-12-47-2_load_27_CTTF_A_2;
     phases AS;
     from R3-12-47-2_load_27_strip_node;
     to R3-12-47-2_load_27_tn_A_2;
     groupid Distribution_Trans;
     configuration CTTF_config_A_R3-12-47-2_load_27;
}

object triplex_node {
     name R3-12-47-2_load_27_tn_A_2;
     phases AS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_27_tn_A_2;
     name R3-12-47-2_load_27_tm_A_2;
     phases AS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_27_A2;
     groupid Commercial;
     schedule_skew 5400;
     parent R3-12-47-2_load_27_tm_A_2;
     floor_area 1684;
     design_internal_gains 20690;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 3.29;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 70.77;
     mass_temperature 70.77;
     over_sizing_factor 0.2;
     cooling_COP 3.57;

     object controller {
           schedule_skew 5400;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 0.807;
           range_low -0.005;
           ramp_high 2.839;
           ramp_low 2.839;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_27_A_2;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.01;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_27_A_2;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*1.50;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_27_A_2;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*1.59;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_27_A_2;
          schedule_skew 5400;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*1.57;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_27_A_2;
          schedule_skew 5400;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*1.99;
     };
}

object transformer {
     name R3-12-47-2_load_27_CTTF_B_1;
     phases BS;
     from R3-12-47-2_load_27_strip_node;
     to R3-12-47-2_load_27_tn_B_1;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_27;
}

object triplex_node {
     name R3-12-47-2_load_27_tn_B_1;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_27_tn_B_1;
     name R3-12-47-2_load_27_tm_B_1;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_27_B1;
     groupid Commercial;
     schedule_skew -1800;
     parent R3-12-47-2_load_27_tm_B_1;
     floor_area 2597;
     design_internal_gains 31908;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 5.18;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
     window_wall_ratio 0.050;
     heating_system_type GAS;
     auxiliary_system_type NONE;
     fan_type ONE_SPEED;
     cooling_system_type ELECTRIC;
     air_temperature 68.86;
     mass_temperature 68.86;
     over_sizing_factor 0.2;
     cooling_COP 2.54;

     object controller {
           schedule_skew -1800;
           market Market_1;
           bid_mode ON;
           control_mode RAMP;
           range_high 2.061;
           range_low -0.005;
           ramp_high 2.588;
           ramp_low 2.588;
           base_setpoint stripmall_cooling;
           period 300;
           average_target current_price_mean_24h;
           standard_deviation_target current_price_stdev_24h;
           target air_temperature;
           setpoint cooling_setpoint;
           demand last_cooling_load;
           deadband thermostat_deadband;
           total hvac_load;
           load hvac_load;
           state power_state;
       };

     cooling_setpoint 85;
     heating_setpoint stripmall_heating;
     // Lights
     object ZIPload {
          name lights_R3-12-47-2_load_27_B_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_lights*2.15;
     };

     // Plugs
     object ZIPload {
          name plugs_R3-12-47-2_load_27_B_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_plugs*2.20;
     };

     // Gas Waterheater
     object ZIPload {
          name wh_R3-12-47-2_load_27_B_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_gas*2.10;
     };

     // Exterior Lighting
     object ZIPload {
          name ext_R3-12-47-2_load_27_B_1;
          schedule_skew -1800;
          heatgain_fraction 0.0;
          power_fraction 0.40;
          impedance_fraction 0.20;
          current_fraction 0.40;
          power_pf 1.00;
          current_pf 1.00;
          impedance_pf 1.00;
          base_power stripmall_exterior*2.45;
     };

     // Occupancy
     object ZIPload {
          name occ_R3-12-47-2_load_27_B_1;
          schedule_skew -1800;
          heatgain_fraction 1.0;
          power_fraction 0.0;
          impedance_fraction 0.0;
          current_fraction 0.0;
          power_pf 1.0;
          base_power stripmall_occupancy*2.44;
     };
}

object transformer {
     name R3-12-47-2_load_27_CTTF_B_2;
     phases BS;
     from R3-12-47-2_load_27_strip_node;
     to R3-12-47-2_load_27_tn_B_2;
     groupid Distribution_Trans;
     configuration CTTF_config_B_R3-12-47-2_load_27;
}

object triplex_node {
     name R3-12-47-2_load_27_tn_B_2;
     phases BS;
     nominal_voltage 120;
}

object triplex_meter {
     parent R3-12-47-2_load_27_tn_B_2;
     name R3-12-47-2_load_27_tm_B_2;
     phases BS;
     groupid Commercial_Meter;
     meter_power_consumption 1.333333+7.000000j;
     nominal_voltage 120;
}

object house {
     name stripmallR3-12-47-2_load_27_B2;
     groupid Commercial;
     schedule_skew 3600;
     parent R3-12-47-2_load_27_tm_B_2;
     floor_area 2597;
     design_internal_gains 31908;
     number_of_doors 1;
     aspect_ratio 1.50;
     total_thermal_mass_per_floor_area 5.18;
     interior_surface_heat_transfer_coeff 0.59;
     interior_exterior_wall_ratio -0.1;
     exterior_floor_fraction 0.800;
     exterior_ceiling_fraction 1.000;
     Rwall 18.3;
     Rroof 19.0;
     Rfloor 40.00;
     Rdoors 3.0;
     exterior_wall_fraction 0.40;
     glazing_layers TWO;
     glass_type GLASS;
     glazing_treatment LOW_S;
     window_frame NONE;
     airchange_per_hour 1.76;
